<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>Boiler Curve Inspector — Traceable Sources &amp; EnergyPlus Fits</title>

  <!--
    Boiler Curve Inspector - Community single-file release.
    Application code: MIT, Copyright (c) 2026 Binghang Li.
    Data sources and license types (complete texts embedded in the Copyright & Licenses tab):
      - OpenStudio(R) Standards (BSD-3-Clause style, Alliance for Sustainable Energy, LLC) - licenses/OpenStudio-Standards.txt
      - LBL Modelica Buildings / Lochinvar Crest family table (revised BSD-3-Clause) - licenses/Modelica-Buildings.html
      - EnergyPlus v25.2.0 Boilers.idf (BSD-3-Clause, U.S. DOE / LBNL / UIUC / ORNL) - licenses/EnergyPlus.txt
      - NECB 2020/2025 coefficients independently implemented; NRC publications retain their copyright.
    These notices and complete texts ship beside this page (THIRD_PARTY_NOTICES.md, licenses/) and are also embedded in the page itself.
  -->

  <!-- Google Fonts: Google Sans Flex & Google Sans Code -->
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
  <link href="https://fonts.googleapis.com/css2?family=Google+Sans+Code:wght@400;500;600;700&family=Google+Sans+Flex:opsz,wght@9..144,100..900&display=swap" rel="stylesheet">

  <!-- Plotly.js -->
  <script src="https://cdn.plot.ly/plotly-2.29.1.min.js"></script>

  <style>
:root {
      color-scheme: dark;
      /* Dark Theme (Default) */
      --bg-base: #06090e;
      --bg-surface: #0c121e;
      --bg-surface-elevated: #131d2e;
      --bg-surface-hover: #1b283d;
      
      --text-primary: #f8fafc;
      --text-secondary: #94a3b8;
      --text-muted: #64748b;
      
      --border-color: rgba(255, 255, 255, 0.08);
      --border-color-hover: rgba(255, 255, 255, 0.18);
      --border-color-active: rgba(56, 189, 248, 0.4);

      --accent-blue: #38bdf8;
      --accent-blue-rgb: 56, 189, 248;
      --accent-emerald: #10b981;
      --accent-emerald-rgb: 16, 185, 129;
      --accent-amber: #f59e0b;
      --accent-amber-rgb: 245, 158, 11;
      --accent-rose: #f43f5e;
      --accent-rose-rgb: 244, 63, 94;
      --accent-purple: #a855f7;
      --accent-purple-rgb: 168, 85, 247;

      --ff-sans: 'Google Sans Flex', -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, sans-serif;
      --ff-mono: 'Google Sans Code', ui-monospace, SFMono-Regular, Menlo, Monaco, Consolas, monospace;

      /* Dynamic Typography Scaling System (Anchored Uniformly to Base Font 12px ~ 24px) */
      --base-font-size: 14px;
      --font-scale: calc(var(--base-font-size) / 14px);
      --fs-2xs: calc(var(--base-font-size) * 0.82);
      --fs-xs: calc(var(--base-font-size) * 0.88);
      --fs-sm: calc(var(--base-font-size) * 0.94);
      --fs-base: var(--base-font-size);
      --fs-md: calc(var(--base-font-size) * 1.08);
      --fs-lg: calc(var(--base-font-size) * 1.22);
      --fs-xl: calc(var(--base-font-size) * 1.45);
      --fs-2xl: calc(var(--base-font-size) * 1.70);

      --radius-sm: 6px;
      --radius-md: 10px;
      --radius-lg: 14px;
      --radius-full: 9999px;

      --shadow-sm: 0 1px 2px rgba(0, 0, 0, 0.4);
      --shadow-md: 0 4px 12px rgba(0, 0, 0, 0.45);
      --shadow-lg: 0 8px 24px rgba(0, 0, 0, 0.55);
      --shadow-glow-blue: 0 0 20px rgba(56, 189, 248, 0.2);
    }

    [data-theme="light"] {
      color-scheme: light;
      --bg-base: #f1f5f9;
      --bg-surface: #ffffff;
      --bg-surface-elevated: #f8fafc;
      --bg-surface-hover: #e2e8f0;
      
      --text-primary: #0f172a;
      --text-secondary: #475569;
      --text-muted: #94a3b8;
      
      --border-color: rgba(0, 0, 0, 0.08);
      --border-color-hover: rgba(0, 0, 0, 0.16);
      --border-color-active: rgba(2, 132, 199, 0.4);

      --accent-blue: #0284c7;
      --accent-emerald: #059669;
      --accent-amber: #d97706;
      --accent-rose: #e11d48;
      --accent-purple: #7c3aed;

      --shadow-sm: 0 1px 2px rgba(0, 0, 0, 0.05);
      --shadow-md: 0 4px 12px rgba(0, 0, 0, 0.08);
      --shadow-lg: 0 8px 24px rgba(0, 0, 0, 0.12);
      --shadow-glow-blue: 0 0 20px rgba(2, 132, 199, 0.15);
    }

    * {
      box-sizing: border-box;
      margin: 0;
      padding: 0;
      -webkit-font-smoothing: antialiased;
    }

    body {
      font-family: var(--ff-sans);
      background-color: var(--bg-base);
      color: var(--text-primary);
      margin: 0;
      padding: 0;
      overflow-x: hidden;
      font-size: var(--fs-base);
      line-height: 1.5;
      transition: background-color 0.25s ease, color 0.25s ease;
    }

/* Layout Containers */
    .app-container {
      display: flex;
      flex-direction: column;
      width: 100%;
      max-width: 1880px;
      min-height: 100vh;
      margin: 0 auto;
      padding: 12px 18px;
      gap: 12px;
      box-sizing: border-box;
    }

    /* Workbench 2-Column Grid Layout (Studio Style) */
    .workbench-layout {
      display: grid;
      grid-template-columns: minmax(360px, calc(400px * var(--font-scale))) 1fr;
      gap: 14px;
      width: 100%;
      flex: 1;
      align-items: stretch;
    }

    @media (max-width: 1280px) {
      .workbench-layout {
        grid-template-columns: 1fr;
      }
    }

    .workbench-sidebar {
      display: flex;
      flex-direction: column;
      gap: 12px;
      min-width: 0;
      width: 100%;
      height: 100%;
    }

    .sidebar-card {
      background: var(--bg-surface);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-lg);
      padding: calc(12px * var(--font-scale)) calc(14px * var(--font-scale));
      display: flex;
      flex-direction: column;
      gap: calc(10px * var(--font-scale));
      box-shadow: var(--shadow-sm);
      box-sizing: border-box;
      width: 100%;
      min-width: 0;
      overflow: hidden;
    }

    .sidebar-card-title {
      font-size: var(--fs-xs);
      font-weight: 700;
      color: var(--text-secondary);
      text-transform: uppercase;
      letter-spacing: 0.05em;
      display: flex;
      align-items: center;
      gap: 6px;
      border-bottom: 1px solid var(--border-color);
      padding-bottom: 6px;
      margin-bottom: 2px;
      min-width: 0;
      overflow: hidden;
      text-overflow: ellipsis;
      white-space: nowrap;
    }

    .workbench-main {
      display: flex;
      flex-direction: column;
      gap: 12px;
      min-width: 0;
      width: 100%;
    }

    /* Header Bar (Tier 1: Global Brand & App Tools) */
    .app-header {
      background: var(--bg-surface);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-lg);
      padding: calc(10px * var(--font-scale)) calc(18px * var(--font-scale));
      display: flex;
      align-items: center;
      justify-content: space-between;
      gap: calc(12px * var(--font-scale));
      box-shadow: var(--shadow-sm);
      flex-wrap: wrap;
    }

    /* Configuration Toolbar (Tier 2: Equipment & Simulation Preferences) */
    .config-toolbar {
      background: var(--bg-surface);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-lg);
      padding: calc(10px * var(--font-scale)) calc(16px * var(--font-scale));
      display: flex;
      align-items: center;
      justify-content: space-between;
      gap: calc(12px * var(--font-scale));
      box-shadow: var(--shadow-sm);
      flex-wrap: wrap;
    }

    .config-group-equipment {
      display: flex;
      align-items: center;
      gap: calc(10px * var(--font-scale));
      flex-wrap: wrap;
      flex: 1 1 auto;
      min-width: 0;
    }

    .config-group-perspective {
      display: flex;
      align-items: center;
      gap: calc(8px * var(--font-scale));
      flex-wrap: wrap;
      justify-content: flex-end;
    }

    .brand-group {
      display: flex;
      align-items: center;
      gap: 10px;
    }

    .brand-logo {
      font-size: 22px;
      display: flex;
      align-items: center;
      justify-content: center;
      width: 38px;
      height: 38px;
      background: linear-gradient(135deg, rgba(56, 189, 248, 0.15), rgba(16, 185, 129, 0.15));
      border: 1px solid var(--border-color);
      border-radius: var(--radius-md);
      box-shadow: var(--shadow-sm);
    }

    .brand-title {
      font-size: var(--fs-lg);
      font-weight: 700;
      color: var(--text-primary);
      letter-spacing: -0.01em;
      display: flex;
      align-items: center;
      gap: 8px;
    }

    .brand-badge {
      font-family: var(--ff-mono);
      font-size: var(--fs-xs);
      font-weight: 600;
      padding: calc(2px * var(--font-scale)) calc(8px * var(--font-scale));
      background: rgba(56, 189, 248, 0.12);
      color: var(--accent-blue);
      border: 1px solid rgba(56, 189, 248, 0.25);
      border-radius: var(--radius-full);
      text-transform: uppercase;
      letter-spacing: 0.04em;
      display: inline-flex;
      align-items: center;
      justify-content: center;
      box-sizing: border-box;
      white-space: nowrap;
    }

    .brand-badge-beta {
      background: rgba(245, 158, 11, 0.15);
      color: #f59e0b;
      border: 1px solid rgba(245, 158, 11, 0.35);
      font-weight: 700;
      letter-spacing: 0.06em;
    }

    .brand-subtitle {
      font-size: var(--fs-sm);
      color: var(--text-secondary);
      font-weight: 400;
      margin-top: 1px;
    }

    .header-actions {
      display: flex;
      align-items: center;
      gap: 10px;
      flex-wrap: wrap;
    }

/* Stepper & Selects */
    select {
      color-scheme: dark;
    }

    [data-theme="light"] select {
      color-scheme: light;
    }

    select option, select optgroup {
      background-color: #131d2e !important;
      color: #f8fafc !important;
      font-family: var(--ff-sans);
      font-size: 13px;
      padding: 8px 12px;
    }

    [data-theme="light"] select option,
    [data-theme="light"] select optgroup {
      background-color: #ffffff !important;
      color: #0f172a !important;
    }

    .select-wrapper {
      position: relative;
      display: inline-flex;
      align-items: center;
      flex: 1 1 auto;
      min-width: 0;
      height: 100%;
    }

    .select-input {
      appearance: none;
      -webkit-appearance: none;
      -moz-appearance: none;
      background: var(--bg-surface-elevated);
      border: 1px solid var(--border-color);
      color: var(--text-primary);
      padding: calc(6px * var(--font-scale)) calc(36px * var(--font-scale)) calc(6px * var(--font-scale)) calc(12px * var(--font-scale));
      border-radius: var(--radius-md);
      font-family: var(--ff-sans);
      font-size: var(--fs-sm);
      font-weight: 600;
      cursor: pointer;
      outline: none;
      transition: all 0.2s ease;
      box-shadow: var(--shadow-sm);
    }

    .select-input:hover {
      border-color: var(--border-color-hover);
      background: var(--bg-surface-hover);
    }

    .select-input:focus {
      border-color: var(--accent-blue);
      box-shadow: var(--shadow-glow-blue);
    }

    .select-arrow {
      position: absolute;
      right: 14px;
      top: 50%;
      transform: translateY(-50%);
      pointer-events: none;
      font-size: 9px;
      color: var(--text-muted);
      display: inline-flex;
      align-items: center;
      justify-content: center;
      line-height: 1;
      opacity: 0.8;
      transition: color 0.2s ease, opacity 0.2s ease;
    }

    .select-wrapper:hover .select-arrow,
    .select-prefix-group:hover .select-arrow {
      color: var(--accent-blue);
      opacity: 1;
    }

    /* Compound Prefix Select Groups (Hero Level 1 Configuration) */
    .select-prefix-group {
      display: inline-flex;
      align-items: stretch;
      background: #182436;
      border: 1px solid #334d6e;
      border-radius: var(--radius-md);
      box-shadow: 0 2px 8px rgba(0, 0, 0, 0.4);
      transition: all 0.2s ease;
      min-height: calc(34px * var(--font-scale));
      position: relative;
    }

    [data-theme="light"] .select-prefix-group {
      background: #ffffff;
      border-color: #94a3b8;
      box-shadow: 0 1px 3px rgba(0, 0, 0, 0.08);
    }

    .select-prefix-group:hover,
    .select-prefix-group:focus-within {
      border-color: #38bdf8;
      box-shadow: 0 0 10px rgba(56, 189, 248, 0.25);
    }

    [data-theme="light"] .select-prefix-group:hover,
    [data-theme="light"] .select-prefix-group:focus-within {
      border-color: #0284c7;
      box-shadow: 0 0 8px rgba(2, 132, 199, 0.2);
    }

    .select-prefix-group-expand {
      flex: 1 1 auto;
      min-width: 0;
    }

    .input-prefix-badge {
      display: inline-flex;
      align-items: center;
      background: #20344e;
      color: #7dd3fc;
      font-size: var(--fs-xs);
      font-weight: 700;
      padding: 0 calc(10px * var(--font-scale));
      border-right: 1px solid #334d6e;
      white-space: nowrap;
      user-select: none;
      letter-spacing: 0.02em;
    }

    [data-theme="light"] .input-prefix-badge {
      background: #e0f2fe;
      color: #0369a1;
      border-right-color: #94a3b8;
    }

    .select-with-prefix {
      border: none !important;
      box-shadow: none !important;
      background: transparent !important;
      border-radius: 0 var(--radius-md) var(--radius-md) 0 !important;
      height: 100% !important;
      min-height: calc(32px * var(--font-scale));
      padding: calc(5px * var(--font-scale)) calc(38px * var(--font-scale)) calc(5px * var(--font-scale)) calc(10px * var(--font-scale)) !important;
      width: 100%;
    }

    .cascade-arrow {
      color: #38bdf8;
      font-size: var(--fs-xs);
      font-weight: 700;
      user-select: none;
      opacity: 0.85;
      padding: 0 calc(3px * var(--font-scale));
      display: inline-flex;
      align-items: center;
      justify-content: center;
      flex-shrink: 0;
    }

    [data-theme="light"] .cascade-arrow {
      color: #0284c7;
    }

    /* Nominal Thermal Efficiency Stepper (Hero Level 1 Configuration) */
    .nom-eff-header-group {
      display: inline-flex;
      align-items: center;
      gap: calc(8px * var(--font-scale));
      background: #182436;
      border: 1px solid #334d6e;
      border-radius: var(--radius-md);
      padding: calc(3px * var(--font-scale)) calc(12px * var(--font-scale));
      min-height: calc(34px * var(--font-scale));
      box-sizing: border-box;
      flex-shrink: 0;
      box-shadow: 0 2px 8px rgba(0, 0, 0, 0.4);
      transition: all 0.2s ease;
    }

    [data-theme="light"] .nom-eff-header-group {
      background: #ffffff;
      border-color: #94a3b8;
      box-shadow: 0 1px 3px rgba(0, 0, 0, 0.08);
    }

    .nom-eff-header-group:hover,
    .nom-eff-header-group:focus-within {
      border-color: #38bdf8;
      box-shadow: 0 0 10px rgba(56, 189, 248, 0.25);
    }

    [data-theme="light"] .nom-eff-header-group:hover,
    [data-theme="light"] .nom-eff-header-group:focus-within {
      border-color: #0284c7;
      box-shadow: 0 0 8px rgba(2, 132, 199, 0.2);
    }

    .nom-eff-header-label {
      font-size: var(--fs-xs);
      font-weight: 700;
      color: #7dd3fc;
      white-space: nowrap;
      display: inline-flex;
      align-items: center;
      gap: 2px;
      line-height: 1.2;
    }

    [data-theme="light"] .nom-eff-header-label {
      color: #0369a1;
    }

    .nom-eff-header-label sub {
      font-size: 0.8em;
      vertical-align: sub;
      line-height: 1;
    }

    .stepper-group {
      display: inline-flex;
      align-items: center;
      gap: calc(4px * var(--font-scale));
      flex-shrink: 0;
    }

    .stepper-btn {
      width: calc(24px * var(--font-scale));
      height: calc(24px * var(--font-scale));
      min-width: calc(24px * var(--font-scale));
      padding: 0;
      background: #20344e;
      border: 1px solid #334d6e;
      border-radius: var(--radius-sm);
      color: #f8fafc;
      font-size: var(--fs-sm);
      font-weight: 700;
      cursor: pointer;
      display: inline-flex;
      align-items: center;
      justify-content: center;
      transition: all 0.15s ease;
      line-height: 1;
      box-sizing: border-box;
    }

    [data-theme="light"] .stepper-btn {
      background: #f1f5f9;
      border-color: #cbd5e1;
      color: #0f172a;
    }

    .stepper-btn:hover {
      background: #38bdf8;
      color: #0f172a;
      border-color: #38bdf8;
    }

    [data-theme="light"] .stepper-btn:hover {
      background: #0284c7;
      color: #ffffff;
      border-color: #0284c7;
    }

    .custom-number-input {
      width: calc(62px * var(--font-scale));
      min-width: calc(62px * var(--font-scale));
      height: calc(24px * var(--font-scale));
      background: #0f1726;
      border: 1px solid #334d6e;
      border-radius: var(--radius-sm);
      color: #38bdf8;
      font-family: var(--ff-mono);
      font-size: var(--fs-sm);
      font-weight: 700;
      text-align: center;
      outline: none;
      -webkit-appearance: none !important;
      -moz-appearance: textfield !important;
      appearance: textfield !important;
      margin: 0 !important;
      padding: 0 calc(4px * var(--font-scale));
      box-sizing: border-box;
    }

    [data-theme="light"] .custom-number-input {
      background: #f8fafc;
      border-color: #cbd5e1;
      color: #0284c7;
    }

    .custom-number-input::-webkit-outer-spin-button,
    .custom-number-input::-webkit-inner-spin-button {
      -webkit-appearance: none !important;
      margin: 0 !important;
      display: none !important;
    }

    .custom-number-input:focus {
      border-color: #38bdf8;
      box-shadow: 0 0 6px rgba(56, 189, 248, 0.4);
    }

    .stepper-unit {
      font-family: var(--ff-mono);
      font-size: var(--fs-xs);
      font-weight: 600;
      color: var(--text-muted);
    }

    .rating-cond-badge {
      display: inline-flex;
      align-items: center;
      gap: calc(6px * var(--font-scale));
      background: rgba(251, 191, 36, 0.08);
      border: 1px solid rgba(251, 191, 36, 0.25);
      border-radius: var(--radius-md);
      padding: calc(4px * var(--font-scale)) calc(10px * var(--font-scale));
      min-height: calc(34px * var(--font-scale));
      box-sizing: border-box;
      flex-shrink: 0;
    }

    /* Segmented Controls (Downgraded & Restrained Low-Luminance Theme) */
    .view-segmented {
      display: flex;
      background: #0f1726;
      padding: 3px;
      border-radius: var(--radius-md);
      border: 1px solid #1e2c40;
      gap: 3px;
      box-shadow: inset 0 1px 2px rgba(0, 0, 0, 0.3);
    }

    [data-theme="light"] .view-segmented {
      background: #e2e8f0;
      border-color: #cbd5e1;
      box-shadow: inset 0 1px 2px rgba(0, 0, 0, 0.05);
    }

    .view-tab {
      background: transparent;
      border: 1px solid transparent;
      padding: calc(5px * var(--font-scale)) calc(12px * var(--font-scale));
      border-radius: var(--radius-sm);
      font-family: var(--ff-sans);
      font-size: var(--fs-xs);
      font-weight: 600;
      color: var(--text-muted);
      cursor: pointer;
      transition: all 0.2s ease;
      white-space: nowrap;
    }

    .view-tab:hover {
      color: var(--text-primary);
      background: rgba(255, 255, 255, 0.04);
      border-color: rgba(255, 255, 255, 0.08);
    }

    [data-theme="light"] .view-tab:hover {
      background: rgba(0, 0, 0, 0.04);
      border-color: rgba(0, 0, 0, 0.08);
      color: var(--text-primary);
    }

    /* Restrained Active State: Dark cyan tint + glowing border + bright text (Zero eye-strain) */
    .view-tab.is-active {
      background: rgba(56, 189, 248, 0.12) !important;
      border: 1px solid rgba(56, 189, 248, 0.45) !important;
      color: #38bdf8 !important;
      box-shadow: 0 0 10px rgba(56, 189, 248, 0.12);
    }

    [data-theme="light"] .view-tab.is-active {
      background: #ffffff !important;
      border-color: rgba(2, 132, 199, 0.4) !important;
      color: #0284c7 !important;
      box-shadow: 0 1px 3px rgba(0, 0, 0, 0.08);
    }

    .btn {
      display: inline-flex;
      align-items: center;
      justify-content: center;
      gap: 6px;
      padding: 6px 13px;
      border-radius: var(--radius-md);
      font-family: var(--ff-sans);
      font-size: var(--fs-sm);
      font-weight: 600;
      cursor: pointer;
      transition: all 0.2s ease;
      border: 1px solid var(--border-color);
      background: var(--bg-surface-elevated);
      color: var(--text-primary);
      box-shadow: var(--shadow-sm);
    }

    .btn:hover {
      background: var(--bg-surface-hover);
      border-color: var(--border-color-hover);
    }

    .btn-primary {
      background: linear-gradient(135deg, #0284c7, #0369a1);
      border-color: rgba(56, 189, 248, 0.4);
      color: #ffffff;
    }

    .btn-primary:hover {
      background: linear-gradient(135deg, #0369a1, #075985);
      box-shadow: var(--shadow-glow-blue);
    }

    .btn.is-active {
      background: rgba(56, 189, 248, 0.15) !important;
      border-color: rgba(56, 189, 248, 0.5) !important;
      color: #38bdf8 !important;
      box-shadow: 0 0 8px rgba(56, 189, 248, 0.2);
    }

    .btn-icon {
      padding: 6px 8px;
    }

    /* KPI Deck (Generously Sized & Responsive) */
    .kpi-deck {
      display: grid;
      grid-template-columns: repeat(5, minmax(0, 1fr));
      gap: calc(12px * var(--font-scale));
      width: 100%;
    }

    @media (max-width: 1100px) {
      .kpi-deck {
        grid-template-columns: repeat(auto-fit, minmax(calc(200px * var(--font-scale)), 1fr));
      }
    }

    .kpi-card {
      background: var(--bg-surface);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-md);
      padding: calc(11px * var(--font-scale)) calc(14px * var(--font-scale));
      display: flex;
      flex-direction: column;
      justify-content: space-between;
      gap: calc(7px * var(--font-scale));
      box-shadow: var(--shadow-sm);
      position: relative;
      min-width: calc(200px * var(--font-scale));
      min-height: calc(100px * var(--font-scale));
      box-sizing: border-box;
    }

    .kpi-card::before {
      content: '';
      position: absolute;
      left: 0;
      top: 0;
      bottom: 0;
      width: 3.5px;
      border-top-left-radius: var(--radius-md);
      border-bottom-left-radius: var(--radius-md);
      background: var(--accent-blue);
    }

    .kpi-card.kpi-emerald::before { background: var(--accent-emerald); }
    .kpi-card.kpi-amber::before { background: var(--accent-amber); }
    .kpi-card.kpi-rose::before { background: var(--accent-rose); }
    .kpi-card.kpi-purple::before { background: var(--accent-purple); }

    .kpi-header {
      display: flex;
      align-items: center;
      min-height: calc(18px * var(--font-scale));
      width: 100%;
    }

    .kpi-label {
      font-size: var(--fs-xs);
      font-weight: 700;
      color: var(--text-secondary);
      text-transform: uppercase;
      letter-spacing: 0.04em;
      line-height: 1.2;
      white-space: nowrap;
      overflow: hidden;
      text-overflow: ellipsis;
      width: 100%;
    }

    .kpi-badge-wrap {
      display: flex;
      align-items: center;
      min-height: calc(22px * var(--font-scale));
      width: 100%;
    }

    .kpi-badge {
      font-family: var(--ff-mono);
      font-size: var(--fs-2xs);
      font-weight: 600;
      padding: calc(2px * var(--font-scale)) calc(7px * var(--font-scale));
      border-radius: var(--radius-full);
      background: rgba(255, 255, 255, 0.06);
      color: var(--text-secondary);
      display: inline-flex;
      align-items: center;
      box-sizing: border-box;
      white-space: nowrap;
      overflow: hidden;
      text-overflow: ellipsis;
      max-width: 100%;
      line-height: 1.2;
    }

    .badge-emerald {
      background: rgba(16, 185, 129, 0.12);
      color: var(--accent-emerald);
      border: 1px solid rgba(16, 185, 129, 0.25);
    }

    .badge-rose {
      background: rgba(244, 63, 94, 0.12);
      color: var(--accent-rose);
      border: 1px solid rgba(244, 63, 94, 0.25);
    }

    .badge-amber {
      background: rgba(245, 158, 11, 0.12);
      color: var(--accent-amber);
      border: 1px solid rgba(245, 158, 11, 0.25);
    }

    .badge-purple {
      background: rgba(168, 85, 247, 0.12);
      color: var(--accent-purple);
      border: 1px solid rgba(168, 85, 247, 0.25);
    }

    .kpi-value-row {
      display: flex;
      align-items: baseline;
      gap: calc(5px * var(--font-scale));
      margin-top: auto;
      white-space: nowrap;
      overflow: hidden;
      width: 100%;
    }

    .kpi-value {
      font-family: var(--ff-mono);
      font-size: var(--fs-xl);
      font-weight: 700;
      color: var(--text-primary);
      letter-spacing: -0.02em;
      line-height: 1.1;
      white-space: nowrap;
    }

    .kpi-value.kpi-val-text {
      font-size: var(--fs-md);
      font-weight: 700;
      letter-spacing: normal;
    }

    .kpi-unit {
      font-size: var(--fs-xs);
      color: var(--text-muted);
      font-weight: 500;
      white-space: nowrap;
      overflow: hidden;
      text-overflow: ellipsis;
    }

    /* Controls Panel (Ultra-Slim Controller) */
    .controls-panel {
      background: var(--bg-surface);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-md);
      padding: calc(9px * var(--font-scale)) calc(16px * var(--font-scale));
      display: flex;
      flex-direction: column;
      box-shadow: var(--shadow-sm);
    }

    .controls-grid {
      display: grid;
      grid-template-columns: 1fr 1fr;
      gap: 18px;
    }

    @media (max-width: 900px) {
      .controls-grid {
        grid-template-columns: 1fr;
      }
    }

    .control-item {
      display: flex;
      flex-direction: column;
      gap: 6px;
    }

    .control-header {
      display: flex;
      align-items: center;
      justify-content: space-between;
    }

    .control-title {
      font-size: var(--fs-base);
      font-weight: 600;
      color: var(--text-primary);
      display: flex;
      align-items: center;
      gap: 6px;
    }

    .control-tag {
      font-family: var(--ff-mono);
      font-size: var(--fs-xs);
      color: var(--text-muted);
      background: var(--bg-surface-elevated);
      padding: calc(2px * var(--font-scale)) calc(6px * var(--font-scale));
      border-radius: var(--radius-sm);
      border: 1px solid var(--border-color);
      display: inline-flex;
      align-items: center;
      justify-content: center;
      box-sizing: border-box;
      white-space: nowrap;
    }

    .control-val-badge {
      font-family: var(--ff-mono);
      font-size: var(--fs-sm);
      font-weight: 700;
      color: var(--accent-blue);
      background: rgba(56, 189, 248, 0.1);
      padding: calc(2px * var(--font-scale)) calc(8px * var(--font-scale));
      border-radius: var(--radius-sm);
      border: 1px solid rgba(56, 189, 248, 0.2);
      display: inline-flex;
      align-items: center;
      justify-content: center;
      box-sizing: border-box;
      white-space: nowrap;
    }

    .slider-track-wrap {
      display: flex;
      align-items: center;
      gap: 10px;
    }

    .slider-range-label {
      font-family: var(--ff-mono);
      font-size: var(--fs-xs);
      color: var(--text-muted);
      min-width: 32px;
    }

    .custom-slider {
      flex: 1;
      height: 6px;
      appearance: none;
      background: var(--bg-surface-elevated);
      border-radius: var(--radius-full);
      outline: none;
      cursor: pointer;
      border: 1px solid var(--border-color);
      transition: all 0.2s ease;
    }

    .custom-slider::-webkit-slider-thumb {
      appearance: none;
      width: 16px;
      height: 16px;
      border-radius: 50%;
      background: #38bdf8;
      cursor: pointer;
      border: 2px solid #ffffff;
      box-shadow: 0 0 6px rgba(0, 0, 0, 0.4);
      transition: transform 0.1s ease;
    }

    .custom-slider::-webkit-slider-thumb:hover {
      transform: scale(1.15);
      box-shadow: 0 0 10px rgba(56, 189, 248, 0.5);
    }

    .control-title-group {
      display: flex;
      align-items: center;
      gap: calc(8px * var(--font-scale));
      flex-wrap: wrap;
    }

    .control-preset-select-wrapper {
      display: inline-flex;
      align-items: center;
      position: relative;
    }

    .control-preset-select {
      padding: calc(3px * var(--font-scale)) calc(28px * var(--font-scale)) calc(3px * var(--font-scale)) calc(9px * var(--font-scale)) !important;
      font-size: var(--fs-xs) !important;
      font-weight: 600 !important;
      border-radius: var(--radius-sm) !important;
      background: var(--bg-surface-elevated) !important;
      border: 1px solid var(--border-color) !important;
      color: var(--text-secondary) !important;
      height: calc(26px * var(--font-scale));
      cursor: pointer;
      line-height: 1;
    }

    .control-preset-select:hover {
      border-color: var(--accent-blue) !important;
      color: var(--text-primary) !important;
    }

    .control-preset-select:focus {
      border-color: var(--accent-blue) !important;
      box-shadow: 0 0 6px rgba(56, 189, 248, 0.25) !important;
    }

    /* 3D Overlays Popover Menu */
    .dropdown-wrap {
      position: relative;
      display: inline-flex;
    }

    .overlay-menu-popover {
      position: absolute;
      top: calc(100% + 6px);
      right: 0;
      background: var(--bg-surface-elevated);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-md);
      box-shadow: 0 10px 25px rgba(0, 0, 0, 0.45);
      padding: calc(10px * var(--font-scale)) calc(12px * var(--font-scale));
      z-index: 500;
      min-width: calc(320px * var(--font-scale));
      display: none;
      flex-direction: column;
      gap: calc(6px * var(--font-scale));
      backdrop-filter: blur(12px);
      -webkit-backdrop-filter: blur(12px);
      box-sizing: border-box;
      animation: modalFadeIn 0.15s ease-out;
    }

    .overlay-menu-popover.is-open {
      display: flex;
    }

    .overlay-menu-header {
      font-size: var(--fs-xs);
      font-weight: 700;
      color: var(--text-muted);
      text-transform: uppercase;
      letter-spacing: 0.05em;
      border-bottom: 1px solid var(--border-color);
      padding-bottom: calc(4px * var(--font-scale));
      margin-bottom: calc(2px * var(--font-scale));
    }

    .toggle-label {
      display: flex;
      align-items: center;
      gap: calc(7px * var(--font-scale));
      font-size: var(--fs-xs);
      color: var(--text-secondary);
      cursor: pointer;
      user-select: none;
      padding: calc(3px * var(--font-scale)) calc(6px * var(--font-scale));
      border-radius: var(--radius-sm);
      transition: background-color 0.15s ease, color 0.15s ease;
    }

    .toggle-label:hover {
      background: rgba(255, 255, 255, 0.06);
      color: var(--text-primary);
    }

    .toggle-checkbox {
      accent-color: var(--accent-blue);
      cursor: pointer;
    }

    /* Chart Scale Configuration Popovers (Set Button) */
    .scale-menu-popover {
      position: absolute;
      top: calc(100% + 6px);
      right: 0;
      background: var(--bg-surface-elevated);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-md);
      box-shadow: 0 10px 25px rgba(0, 0, 0, 0.45);
      padding: calc(10px * var(--font-scale)) calc(12px * var(--font-scale));
      z-index: 500;
      min-width: calc(240px * var(--font-scale));
      display: none;
      flex-direction: column;
      gap: calc(8px * var(--font-scale));
      backdrop-filter: blur(12px);
      -webkit-backdrop-filter: blur(12px);
      box-sizing: border-box;
      animation: modalFadeIn 0.15s ease-out;
    }

    .scale-menu-popover.is-open {
      display: flex;
    }

    .scale-popover-header {
      font-size: var(--fs-xs);
      font-weight: 700;
      color: var(--text-primary);
      display: flex;
      justify-content: space-between;
      align-items: center;
      border-bottom: 1px solid var(--border-color);
      padding-bottom: calc(4px * var(--font-scale));
    }

    .scale-input-row {
      display: flex;
      align-items: center;
      justify-content: space-between;
      gap: calc(8px * var(--font-scale));
      font-size: var(--fs-xs);
      color: var(--text-secondary);
      font-weight: 600;
    }

    .scale-num-input {
      width: calc(72px * var(--font-scale));
      background: var(--bg-base);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-sm);
      color: var(--accent-blue);
      font-family: var(--ff-mono);
      font-size: var(--fs-xs);
      font-weight: 700;
      padding: calc(3px * var(--font-scale)) calc(6px * var(--font-scale));
      text-align: center;
      outline: none;
      box-sizing: border-box;
    }

    .scale-num-input:focus {
      border-color: var(--accent-blue);
      box-shadow: 0 0 6px rgba(56, 189, 248, 0.3);
    }

    /* Main Chart Workspace */
    .chart-workspace {
      display: flex;
      flex-direction: column;
      gap: 14px;
      width: 100%;
      min-width: 0;
      box-sizing: border-box;
    }

    .chart-card-3d {
      background: var(--bg-surface);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-lg);
      padding: 12px;
      display: flex;
      flex-direction: column;
      box-shadow: var(--shadow-sm);
      min-width: 0;
      width: 100%;
      overflow: visible;
      box-sizing: border-box;
      position: relative;
    }

    .card-header {
      display: flex;
      align-items: center;
      justify-content: space-between;
      padding: 0 6px 8px 6px;
      border-bottom: 1px solid var(--border-color);
      margin-bottom: 6px;
      gap: 8px;
      flex-wrap: wrap;
      position: relative;
      z-index: 100;
    }

    .card-title-group {
      display: flex;
      align-items: center;
      gap: 8px;
    }

    .card-title {
      font-size: var(--fs-base);
      font-weight: 700;
      color: var(--text-primary);
    }

    .card-desc {
      font-size: var(--fs-xs);
      color: var(--text-muted);
    }

    .viewport-3d-wrapper {
      position: relative;
      width: 100%;
      height: 540px;
      min-height: 380px;
      overflow: hidden;
      box-sizing: border-box;
    }

    .dual-2d-grid {
      display: grid;
      grid-template-columns: 1fr 1fr;
      gap: 14px;
      width: 100%;
      min-width: 0;
      box-sizing: border-box;
    }

    @media (max-width: 1024px) {
      .dual-2d-grid {
        grid-template-columns: 1fr;
      }
    }

    .chart-card-2d {
      background: var(--bg-surface);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-lg);
      padding: 12px;
      display: flex;
      flex-direction: column;
      box-shadow: var(--shadow-sm);
      min-width: 0;
      width: 100%;
      box-sizing: border-box;
    }

    .viewport-2d-wrapper {
      position: relative;
      width: 100%;
      height: 390px;
      min-height: 300px;
      box-sizing: border-box;
    }

    .plot-container {
      width: 100%;
      height: 100%;
      min-width: 0;
      box-sizing: border-box;
    }

    /* Plotly Modebar Dark & Light Theme High-Contrast Styling */
    .js-plotly-plot .plotly .modebar-container {
      position: absolute !important;
      top: 6px !important;
      right: 10px !important;
      z-index: 100 !important;
    }

    .js-plotly-plot .plotly .modebar {
      background: rgba(15, 23, 42, 0.88) !important;
      backdrop-filter: blur(8px) !important;
      -webkit-backdrop-filter: blur(8px) !important;
      border: 1px solid var(--border-color) !important;
      border-radius: var(--radius-sm) !important;
      padding: 3px 5px !important;
      box-shadow: 0 4px 12px rgba(0, 0, 0, 0.35) !important;
      display: flex !important;
      align-items: center !important;
      gap: 3px !important;
    }

    .js-plotly-plot .plotly .modebar-group {
      background: transparent !important;
      display: flex !important;
      align-items: center !important;
      gap: 2px !important;
      padding: 0 !important;
      margin: 0 !important;
    }

    body[data-theme="light"] .js-plotly-plot .plotly .modebar,
    [data-theme="light"] .js-plotly-plot .plotly .modebar {
      background: #ffffff !important;
      border: 1px solid rgba(203, 213, 225, 0.95) !important;
      box-shadow: 0 3px 12px rgba(0, 0, 0, 0.08) !important;
    }

    .js-plotly-plot .plotly .modebar-btn {
      padding: 3px 5px !important;
      border-radius: var(--radius-sm) !important;
      cursor: pointer !important;
      display: inline-flex !important;
      align-items: center !important;
      justify-content: center !important;
      transition: all 0.15s ease !important;
      opacity: 0.9 !important;
    }

    .js-plotly-plot .plotly .modebar-btn svg {
      width: 14px !important;
      height: 14px !important;
    }

    .js-plotly-plot .plotly .modebar-btn svg path {
      fill: #94a3b8 !important;
      transition: fill 0.15s ease !important;
    }

    body[data-theme="light"] .js-plotly-plot .plotly .modebar-btn svg path,
    [data-theme="light"] .js-plotly-plot .plotly .modebar-btn svg path {
      fill: #334155 !important;
    }

    .js-plotly-plot .plotly .modebar-btn:hover {
      background: rgba(56, 189, 248, 0.2) !important;
      opacity: 1 !important;
    }

    .js-plotly-plot .plotly .modebar-btn:hover svg path {
      fill: #38bdf8 !important;
    }

    body[data-theme="light"] .js-plotly-plot .plotly .modebar-btn:hover,
    [data-theme="light"] .js-plotly-plot .plotly .modebar-btn:hover {
      background: rgba(2, 132, 199, 0.12) !important;
      opacity: 1 !important;
    }

    body[data-theme="light"] .js-plotly-plot .plotly .modebar-btn:hover svg path,
    [data-theme="light"] .js-plotly-plot .plotly .modebar-btn:hover svg path {
      fill: #0284c7 !important;
    }

    .js-plotly-plot .plotly .modebar-btn.active {
      background: rgba(56, 189, 248, 0.3) !important;
    }

    .js-plotly-plot .plotly .modebar-btn.active svg path {
      fill: #0284c7 !important;
    }

    body[data-theme="light"] .js-plotly-plot .plotly .modebar-btn.active,
    [data-theme="light"] .js-plotly-plot .plotly .modebar-btn.active {
      background: rgba(2, 132, 199, 0.2) !important;
    }

    body[data-theme="light"] .js-plotly-plot .plotly .modebar-btn.active svg path,
    [data-theme="light"] .js-plotly-plot .plotly .modebar-btn.active svg path {
      fill: #0284c7 !important;
    }

    /* Modal Documentation */
    .modal-backdrop {
      position: fixed;
      top: 0;
      left: 0;
      right: 0;
      bottom: 0;
      background: rgba(0, 0, 0, 0.78);
      backdrop-filter: blur(8px);
      display: none;
      align-items: center;
      justify-content: center;
      z-index: 999;
      padding: 14px;
      box-sizing: border-box;
    }

    .modal-backdrop.is-open {
      display: flex;
    }

    .modal-content {
      background: var(--bg-surface);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-lg);
      width: min(1560px, 96vw);
      max-width: 96vw;
      height: min(920px, 92vh);
      max-height: 92vh;
      display: flex;
      flex-direction: column;
      animation: modalFadeIn 0.25s cubic-bezier(0.16, 1, 0.3, 1);
      transition: width 0.2s ease, height 0.2s ease, border-radius 0.2s ease;
    }

    .modal-backdrop.is-maximized {
      padding: 0;
    }

    .modal-backdrop.is-maximized .modal-content,
    .modal-content.is-maximized {
      width: 100vw !important;
      max-width: 100vw !important;
      height: 100vh !important;
      max-height: 100vh !important;
      border-radius: 0 !important;
      border: none !important;
    }

    /* Comparison modal charts responsive height scaling */
    #comp-family-3d {
      height: clamp(480px, 50vh, 720px);
      width: 100%;
    }

    #comp-family-plr,
    #comp-family-temp {
      height: clamp(340px, 36vh, 520px);
      width: 100%;
    }

    .modal-backdrop.is-maximized #comp-family-3d {
      height: clamp(580px, 64vh, 960px);
    }

    .modal-backdrop.is-maximized #comp-family-plr,
    .modal-backdrop.is-maximized #comp-family-temp {
      height: clamp(400px, 44vh, 640px);
    }

    @keyframes modalFadeIn {
      from { opacity: 0; transform: scale(0.96) translateY(8px); }
      to { opacity: 1; transform: scale(1) translateY(0); }
    }

    .modal-header {
      padding: calc(12px * var(--font-scale)) calc(20px * var(--font-scale));
      border-bottom: 1px solid var(--border-color);
      display: flex;
      align-items: center;
      justify-content: space-between;
      background: var(--bg-surface-elevated);
      flex-shrink: 0;
    }

    .modal-title {
      font-size: var(--fs-md);
      font-weight: 700;
      color: var(--text-primary);
      display: flex;
      align-items: center;
      gap: 8px;
    }

    .modal-tabs {
      display: flex;
      gap: calc(6px * var(--font-scale));
      padding: calc(8px * var(--font-scale)) calc(18px * var(--font-scale));
      background: var(--bg-surface-elevated);
      border-bottom: 1px solid var(--border-color);
      overflow-x: auto;
      flex-shrink: 0;
      min-height: fit-content;
      box-sizing: border-box;
    }

    .modal-tab-btn {
      background: transparent;
      border: 1px solid transparent;
      padding: calc(6px * var(--font-scale)) calc(12px * var(--font-scale));
      border-radius: var(--radius-md);
      font-family: var(--ff-sans);
      font-size: var(--fs-sm);
      font-weight: 600;
      color: var(--text-secondary);
      cursor: pointer;
      transition: all 0.2s ease;
      white-space: nowrap;
      flex-shrink: 0;
      line-height: 1.3;
    }

    .modal-tab-btn:hover {
      color: var(--text-primary);
      background: rgba(255, 255, 255, 0.04);
    }

    .modal-tab-btn.is-active {
      background: var(--bg-surface);
      border-color: var(--border-color);
      color: var(--accent-blue);
      box-shadow: var(--shadow-sm);
    }

    .modal-body {
      padding: calc(16px * var(--font-scale)) calc(22px * var(--font-scale));
      overflow-y: auto;
      flex: 1 1 auto;
      min-height: 0;
      display: flex;
      flex-direction: column;
      gap: calc(14px * var(--font-scale));
      font-size: var(--fs-base);
      line-height: 1.6;
      color: var(--text-secondary);
      box-sizing: border-box;
    }

    .modal-tab-pane {
      display: none;
      flex-direction: column;
      gap: 16px;
    }

    .modal-tab-pane.is-active {
      display: flex;
    }

    .doc-section {
      display: flex;
      flex-direction: column;
      gap: 8px;
    }

    .doc-title {
      font-size: var(--fs-md);
      font-weight: 700;
      color: var(--text-primary);
      display: flex;
      align-items: center;
      gap: 6px;
    }

    .doc-p {
      margin: 0;
    }

    .doc-table {
      width: 100%;
      border-collapse: collapse;
      font-size: var(--fs-sm);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-md);
      overflow: hidden;
    }

    .doc-table th, .doc-table td {
      padding: 8px 12px;
      border-bottom: 1px solid var(--border-color);
      text-align: left;
    }

    .doc-table th {
      background: var(--bg-surface-elevated);
      color: var(--text-primary);
      font-weight: 600;
    }

    .doc-table tr:hover td {
      background: rgba(255, 255, 255, 0.02);
    }

    .code-block-wrapper {
      background: #090d16;
      border: 1px solid var(--border-color);
      border-radius: var(--radius-md);
      padding: 14px;
      overflow-x: auto;
    }

    .code-pre {
      font-family: var(--ff-mono);
      font-size: var(--fs-sm);
      line-height: 1.5;
      color: #38bdf8;
      margin: 0;
      white-space: pre;
    }

    .modal-footer {
      padding: calc(12px * var(--font-scale)) calc(20px * var(--font-scale));
      border-top: 1px solid var(--border-color);
      display: flex;
      align-items: center;
      justify-content: space-between;
      flex-wrap: wrap;
      gap: 12px;
      background: var(--bg-surface-elevated);
      flex-shrink: 0;
    }

    .modal-footer-left {
      display: flex;
      align-items: center;
      gap: 10px;
    }

    .modal-footer-right {
      display: flex;
      align-items: center;
      gap: 10px;
      flex-wrap: wrap;
    }

    /* App Global Footer */
    .app-footer {
      display: flex;
      align-items: center;
      justify-content: space-between;
      flex-wrap: wrap;
      gap: 12px;
      padding: calc(10px * var(--font-scale)) calc(20px * var(--font-scale));
      margin-top: auto;
      border: 1px solid var(--border-color);
      background: var(--bg-surface);
      font-size: var(--fs-sm);
      color: var(--text-secondary);
      border-radius: var(--radius-lg);
      box-shadow: var(--shadow-sm);
    }

    .footer-meta-left {
      display: flex;
      align-items: center;
      gap: 8px;
      flex-wrap: wrap;
    }

    .footer-sep {
      opacity: 0.35;
    }

    .footer-meta-right {
      font-family: var(--ff-mono);
      font-size: var(--fs-xs);
      opacity: 0.75;
    }

    /* Toast Notification */
    .toast {
      position: fixed;
      bottom: 24px;
      right: 24px;
      background: var(--accent-emerald);
      color: #ffffff;
      padding: 10px 18px;
      border-radius: var(--radius-md);
      font-size: var(--fs-base);
      font-weight: 600;
      box-shadow: var(--shadow-lg);
      transform: translateY(100px);
      opacity: 0;
      transition: all 0.3s cubic-bezier(0.16, 1, 0.3, 1);
      z-index: 1000;
    }

    .toast.show {
      transform: translateY(0);
      opacity: 1;
    }


    /* Monochrome Engineering Line SVG Icons */
    .icon-svg {
      width: 1.15em;
      height: 1.15em;
      min-width: 1.15em;
      min-height: 1.15em;
      stroke: currentColor;
      fill: none;
      stroke-width: 2;
      stroke-linecap: round;
      stroke-linejoin: round;
      vertical-align: -0.18em;
      flex-shrink: 0;
      display: inline-block;
      transition: stroke 0.2s ease, transform 0.2s ease;
    }

    .btn .icon-svg,
    .view-tab .icon-svg,
    .input-prefix-badge .icon-svg,
    .nom-eff-header-group .icon-svg,
    .card-header .icon-svg,
    .modal-tab-btn .icon-svg,
    .doc-title .icon-svg {
      margin-right: 5px;
      vertical-align: -0.15em;
    }

    /* Custom Scrollbars */
    ::-webkit-scrollbar {
      width: 6px;
      height: 6px;
    }
    ::-webkit-scrollbar-track {
      background: transparent;
    }
    ::-webkit-scrollbar-thumb {
      background: var(--border-color-hover);
      border-radius: var(--radius-full);
    }

/* Separate the equipment rating from the curve's normalization reference. */
.equipment-rating-summary {
  flex-direction: column;
  gap: calc(6px * var(--font-scale));
  padding: calc(12px * var(--font-scale));
  border: 1px solid var(--border-color);
  border-radius: var(--radius-md);
  background: var(--bg-surface-elevated);
  color: var(--text-secondary);
  font-size: var(--fs-xs);
  line-height: 1.5;
}
.equipment-rating-summary strong {
  color: var(--text-primary);
  font-size: var(--fs-xl);
  line-height: 1.15;
}
.equipment-rating-summary a { color: var(--accent-blue); }
#capacity-select-group { min-width: 0; }
  </style>
</head>
<body data-theme="dark">

  <div class="app-container">
    
    <!-- Tier 1: Global App Header Bar (Brand & Global Actions) -->
    <header class="app-header">
      <div class="brand-group">
        <div class="brand-logo"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M8.5 14.5A2.5 2.5 0 0 0 11 12c0-1.38-.5-2-1-3-1.072-2.143-.224-4.054 2-6 .5 2.5 2 4.9 4 6.5 2 1.6 3 3.5 3 5.5a7 7 0 1 1-14 0c0-1.153.433-2.294 1-3a2.5 2.5 0 0 0 2.5 3z"/></svg></div>
        <div>
          <div class="brand-title">
            Boiler Curve Inspector
            <span class="brand-badge brand-badge-beta">Beta</span>
            <span class="brand-badge">Illustrative Models &amp; Published Data</span>
          </div>
          <div class="brand-subtitle">Boiler reference data, source calculations &amp; EnergyPlus fits</div>
        </div>
      </div>

      <div class="header-actions">
        <!-- Font Size Stepper Control (12px ~ 24px, 2px step) -->
        <div class="nom-eff-header-group" id="fontsize-stepper-group" title="Adjust Interface Base Font Size (12px ~ 24px, 2px step)">
          <span class="nom-eff-header-label" style="font-size: var(--fs-xs); font-weight: 600; color: var(--text-secondary);"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="4 7 4 4 20 4 20 7"/><line x1="9" y1="20" x2="15" y2="20"/><line x1="12" y1="4" x2="12" y2="20"/></svg> Font:</span>
          <div class="stepper-group">
            <button type="button" class="stepper-btn" id="btn-font-minus" title="Decrease font size by 2px">−</button>
            <input type="number" id="input-base-fontsize" class="custom-number-input" min="12" max="24" step="2" value="14" style="width: calc(44px * var(--font-scale)); min-width: calc(44px * var(--font-scale)); font-size: var(--fs-xs); text-align: center;" readonly>
            <button type="button" class="stepper-btn" id="btn-font-plus" title="Increase font size by 2px">+</button>
            <span class="stepper-unit" style="font-size: var(--fs-xs);">px</span>
          </div>
          <button class="btn btn-icon" id="btn-reset-font" title="Reset to standard font size (14px)" style="padding: 2px 7px; font-size: 11px; height: calc(26px * var(--font-scale)); min-width: 22px; display: inline-flex; align-items: center; justify-content: center;">
            <svg class="icon-svg" style="width: 12px; height: 12px; margin: 0;" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 12a9 9 0 1 0 9-9 9.75 9.75 0 0 0-6.74 2.74L3 8"/><path d="M3 3v5h5"/></svg>
          </button>
        </div>

        <!-- Theme Toggle -->
        <button id="btn-theme-toggle" class="btn btn-icon" title="Toggle Light/Dark Theme">
          <svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="4"/><path d="M12 2v2"/><path d="M12 20v2"/><path d="m4.93 4.93 1.41 1.41"/><path d="m17.66 17.66 1.41 1.41"/><path d="M2 12h2"/><path d="M20 12h2"/><path d="m6.34 17.66-1.41 1.41"/><path d="m19.07 4.93-1.41 1.41"/></svg>
        </button>

        <!-- Technical Documentation -->
        <button id="btn-info" class="btn" title="View technical documentation, theory derivations, and references">
          <svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="10"/><line x1="12" y1="16" x2="12" y2="12"/><line x1="12" y1="8" x2="12.01" y2="8"/></svg> Docs &amp; Theory
        </button>

        <!-- Primary Export Action -->
        <button id="btn-export-idf" class="btn btn-primary" title="Export / Download EnergyPlus IDF objects for this curve">
          <svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg> Export IDF
        </button>
      </div>
    </header>

    <!-- Workbench 2-Column Studio Layout -->
    <div class="workbench-layout">

      <!-- LEFT SIDEBAR CONSOLE: ALL CONTROLS & SPECIFICATIONS -->
      <aside class="workbench-sidebar">

        <!-- Card 1: Equipment Specification & Directory -->
        <div class="sidebar-card">
          <div class="sidebar-card-title">
            <svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="3"/><path d="M19.4 15a1.65 1.65 0 0 0 .33 1.82l.06.06a2 2 0 0 1 0 2.83 2 2 0 0 1-2.83 0l-.06-.06a1.65 1.65 0 0 0-1.82-.33 1.65 1.65 0 0 0-1 1.51V21a2 2 0 0 1-2 2 2 2 0 0 1-2-2v-.09A1.65 1.65 0 0 0 9 19.4a1.65 1.65 0 0 0-1.82.33l-.06.06a2 2 0 0 1-2.83 0 2 2 0 0 1 0-2.83l.06-.06a1.65 1.65 0 0 0 .33-1.82 1.65 1.65 0 0 0-1.51-1H3a2 2 0 0 1-2-2 2 2 0 0 1 2-2h.09A1.65 1.65 0 0 0 4.6 9a1.65 1.65 0 0 0-.33-1.82l-.06-.06a2 2 0 0 1 0-2.83 2 2 0 0 1 2.83 0l.06.06a1.65 1.65 0 0 0 1.82.33H9a1.65 1.65 0 0 0 1-1.51V3a2 2 0 0 1 2-2 2 2 0 0 1 2 2v.09a1.65 1.65 0 0 0 1 1.51 1.65 1.65 0 0 0 1.82-.33l.06-.06a2 2 0 0 1 2.83 0 2 2 0 0 1 0 2.83l-.06.06a1.65 1.65 0 0 0-.33 1.82V9a1.65 1.65 0 0 0 1.51 1H21a2 2 0 0 1 2 2 2 2 0 0 1-2 2h-.09a1.65 1.65 0 0 0-1.51 1z"/></svg>
            Equipment Specification
          </div>

          <!-- Standard / Directory Dropdown Capsule -->
          <div class="select-prefix-group" title="Select Standard Specification or Equipment Directory">
            <span class="input-prefix-badge"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5v-15A2.5 2.5 0 0 1 6.5 2H20v20H6.5a2.5 2.5 0 0 1-2.5-2.5Z"/><path d="M6 6h10"/><path d="M6 10h10"/><path d="M6 14h6"/></svg> Source</span>
            <div class="select-wrapper">
              <select id="source-category-select" class="select-input select-with-prefix" style="font-weight: 600;">
<option value="tier_rec">[REC] Illustrative engineering estimates</option>
<option value="equipment">[DATA] Published family table · Crest</option>
<option value="openstudio">[REF] OpenStudio analysis fit · CT3-17</option>
<option value="necb">[REF] NECB compliance / reference calculations</option>
<option value="eplus">[E+] EnergyPlus example dataset</option>
</select>
              <div class="select-arrow">▼</div>
            </div>
          </div>

          <!-- Boiler Model / Curve Preset Dropdown Capsule -->
          <div class="select-prefix-group select-prefix-group-expand" title="Select Equipment Benchmark Curve Model">
            <span class="input-prefix-badge"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="3"/><path d="M19.4 15a1.65 1.65 0 0 0 .33 1.82l.06.06a2 2 0 0 1 0 2.83 2 2 0 0 1-2.83 0l-.06-.06a1.65 1.65 0 0 0-1.82-.33 1.65 1.65 0 0 0-1 1.51V21a2 2 0 0 1-2 2 2 2 0 0 1-2-2v-.09A1.65 1.65 0 0 0 9 19.4a1.65 1.65 0 0 0-1.82.33l-.06.06a2 2 0 0 1-2.83 0 2 2 0 0 1 0-2.83l.06-.06a1.65 1.65 0 0 0 .33-1.82 1.65 1.65 0 0 0-1.51-1H3a2 2 0 0 1-2-2 2 2 0 0 1 2-2h.09A1.65 1.65 0 0 0 4.6 9a1.65 1.65 0 0 0-.33-1.82l-.06-.06a2 2 0 0 1 0-2.83 2 2 0 0 1 2.83 0l.06.06a1.65 1.65 0 0 0 1.82.33H9a1.65 1.65 0 0 0 1-1.51V3a2 2 0 0 1 2-2 2 2 0 0 1 2 2v.09a1.65 1.65 0 0 0 1 1.51 1.65 1.65 0 0 0 1.82-.33l.06-.06a2 2 0 0 1 2.83 0 2 2 0 0 1 0 2.83l-.06.06a1.65 1.65 0 0 0-.33 1.82V9a1.65 1.65 0 0 0 1.51 1H21a2 2 0 0 1 2 2 2 2 0 0 1-2 2h-.09a1.65 1.65 0 0 0-1.51 1z"/></svg> Curve</span>
            <div class="select-wrapper" style="flex: 1; min-width: 0;">
              <select id="boiler-select" class="select-input select-with-prefix" style="font-weight: 600;"><option value="illustrative_94">94% | Progressive heat-transfer estimate · ILLUSTRATIVE</option></select>
              <div class="select-arrow">▼</div>
            </div>
          </div>

          <p id="curve-status-note" class="doc-p" style="font-size:var(--fs-xs);line-height:1.45;margin:0;color:var(--text-secondary);overflow-wrap:anywhere"></p>
          <button type="button" id="family-comparison-link" class="btn" style="display:none"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 3v18h18"/><path d="m19 9-5 5-4-4-3 3"/></svg> Compare all four efficiency surfaces</button>
          <p id="hot-end-guidance" class="doc-p" style="display:none;margin:0;font-size:var(--fs-xs);line-height:1.5;color:var(--text-secondary)">Full firing · return ≈71°C: model outputs ≈85–88% HHV. For an early-stage assumption, explore ≈86% HHV (η_LHV ≈ η_HHV × 1.11 ≈95% LHV) with 1–2 pp variations for sensitivity analysis. Prefer equipment-specific data; see Help for scope.</p>

          <div id="capacity-select-group" class="select-prefix-group" style="display:none">
            <label class="input-prefix-badge" for="capacity-select">Capacity</label>
            <div class="select-wrapper">
              <select id="capacity-select" class="select-input select-with-prefix" aria-label="Capacity within the selected curve family"></select>
              <div class="select-arrow">▼</div>
            </div>
          </div>
          <div id="equipment-rating-summary" class="equipment-rating-summary" style="display:none">
            <strong id="equipment-rating-value"></strong>
            <span id="equipment-rating-note"></span>
            <a id="equipment-rating-source" href="https://www.lochinvar.com/" target="_blank" rel="noopener noreferrer">Manufacturer specification ↗</a>
          </div>


          <!-- Stepper & Rating Condition (Stacked vertically for perfect responsiveness) -->
          <div style="display: flex; flex-direction: column; gap: 8px; width: 100%;">
            <!-- Nominal Thermal Efficiency Decoupled Stepper -->
            <div class="nom-eff-header-group" id="nom-eff-header-group" title="Nameplate Nominal Thermal Efficiency (Locked in Adjust Factor mode)" style="width: 100%; justify-content: space-between; box-sizing: border-box;">
              <span class="nom-eff-header-label" id="nom-eff-header-label"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="10"/><circle cx="12" cy="12" r="6"/><circle cx="12" cy="12" r="2"/></svg> Rated &eta;<sub>nom</sub>:</span>
              <div style="display: flex; align-items: center; gap: 6px;">
                <div class="stepper-group" id="nom-eff-stepper-wrap">
                  <button type="button" class="stepper-btn" id="btn-nom-minus" title="Decrease 0.1%">−</button>
                  <input type="number" id="input-nom-eff" class="custom-number-input" min="50.0" max="100.0" step="0.1" value="94.0">
                  <button type="button" class="stepper-btn" id="btn-nom-plus" title="Increase 0.1%">+</button>
                  <span class="stepper-unit">%</span>
                </div>
                <button class="btn btn-icon" id="btn-reset-nom-eff" title="Reset to official rating nominal efficiency" style="padding: 3px 8px; font-size: var(--fs-xs); height: calc(26px * var(--font-scale)); min-width: 22px; display: inline-flex; align-items: center; justify-content: center;">
                  <svg class="icon-svg" style="width: 12px; height: 12px; margin: 0;" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 12a9 9 0 1 0 9-9 9.75 9.75 0 0 0-6.74 2.74L3 8"/><path d="M3 3v5h5"/></svg>
                </button>
              </div>
            </div>

            <!-- Rating Condition Badge -->
            <div class="rating-cond-badge" id="header-rating-cond-badge" title="Published model reference; see source and rating status" style="width: 100%; justify-content: space-between; box-sizing: border-box;">
              <span style="display: inline-flex; align-items: center; gap: 4px; font-size: var(--fs-xs); opacity: 0.75;"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M12 2H2v10l9.29 9.29c.94.94 2.48.94 3.42 0l6.58-6.58c.94-.94.94-2.48 0-3.42L12 2Z"/><path d="M7 7h.01"/></svg> Rating:</span>
              <span id="header-rating-cond-text" style="font-family: var(--ff-mono); font-size: var(--fs-xs); font-weight: 600; color: var(--text-primary); overflow: hidden; text-overflow: ellipsis; white-space: nowrap;">Inlet 45°C / PLR 1.0</span>
            </div>
          </div>
        </div>

        <!-- Card 2: Simulation Mode, Metrics & Units -->
        <div class="sidebar-card">
          <div class="sidebar-card-title">
            <svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polygon points="12 2 2 7 12 12 22 7 12 2"/><polyline points="2 17 12 22 22 17"/><polyline points="2 12 12 17 22 12"/></svg>
            Simulation Engine &amp; Units
          </div>

          <div style="display: flex; flex-direction: column; gap: 8px;">
            <!-- Model Mode Switcher: Source calculation vs Standard Polynomial -->
            <div class="view-segmented" id="model-mode-segmented" title="Compare source calculation, EnergyPlus export fit and an independent empirical reference" style="width: 100%;">
              <button class="view-tab model-mode-tab is-active" id="mode-btn-saddle" data-engine="saddle" style="flex: 1; text-align: center;"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="m2 9 10-6 10 6v10l-10 6-10-6Z"/><path d="m2 9 10 5 10-5"/><path d="M12 14v11"/></svg> Source calculation</button>
              <button class="view-tab model-mode-tab" id="mode-btn-biquad" data-engine="biquad" style="flex: 1; text-align: center;"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="22 12 18 12 15 21 9 3 6 12 2 12"/></svg> Published / derived curve</button>
              <button class="view-tab model-mode-tab" id="mode-btn-reference" style="flex:1;min-width:0;white-space:normal" aria-label="Independent empirical reference">Independent empirical reference</button>
            </div>

            <p id="calculation-mode-note" class="doc-p" style="margin:0;font-size:var(--fs-xs);line-height:1.5;color:var(--text-secondary)" aria-live="polite"></p>

            <div style="display: flex; gap: 8px; flex-wrap: wrap; width: 100%;">
              <!-- Metric Dimension Segmented Switcher: Efficiency (%) vs Adjust Factor (f) -->
              <div class="view-segmented" id="metric-segmented" title="Toggle between Equipment Thermal Efficiency (%) and DesignBuilder / EnergyPlus Dimensionless Adjust Factor (f)" style="flex: 1 1 auto; min-width: 160px;">
                <button class="view-tab metric-tab is-active" id="metric-btn-eff" data-metric="eff" style="flex: 1;"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M12 2v20M17 5H9.5a3.5 3.5 0 0 0 0 7h5a3.5 3.5 0 0 1 0 7H6"/></svg> Eff (%)</button>
                <button class="view-tab metric-tab" id="metric-btn-factor" data-metric="factor" style="flex: 1;"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="m3 16 4-4 4 4 6-6 4 4"/><path d="M14 10h4v4"/></svg> Factor (f)</button>
              </div>

              <!-- IP / SI Unit Switcher -->
              <div class="view-segmented" id="unit-segmented" title="Toggle between Metric SI (°C) and Imperial IP (°F) temperature units" style="flex: 1 1 auto; min-width: 120px;">
                <button class="view-tab unit-tab is-active" id="unit-btn-si" data-unit="SI" style="flex: 1;">SI (°C)</button>
                <button class="view-tab unit-tab" id="unit-btn-ip" data-unit="IP" style="flex: 1;">IP (°F)</button>
              </div>
            </div>

            <!-- LHV ↔ HHV Calorific Basis Segmented Switcher (Visible only for European boilers) -->
            <div class="view-segmented" id="calorific-segmented" style="display: none; width: 100%;" title="Calorific Value Basis Toggle: High Heating Value HHV (EnergyPlus / DesignBuilder Compliant ÷1.11) vs Lower Heating Value LHV (European Catalog Nominal)">
              <button class="view-tab calorific-tab is-active" id="btn-basis-hhv" data-basis="HHV" style="flex: 1; padding: 4px 10px; font-size: var(--fs-xs);">HHV (E+ Compliant ÷1.11)</button>
              <button class="view-tab calorific-tab" id="btn-basis-lhv" data-basis="LHV" style="flex: 1; padding: 4px 10px; font-size: var(--fs-xs);">LHV (EU Catalog)</button>
            </div>
          </div>
        </div>

        <!-- Card 3: Interactive Operating Probes -->
        <div class="sidebar-card">
          <div class="sidebar-card-title">
            <svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polygon points="13 2 3 14 12 14 11 22 21 10 12 10 13 2"/></svg>
            Operating Condition Probes
          </div>

          <div class="controls-panel" style="padding: 0; background: transparent; border: none; box-shadow: none;">
            <div style="display: flex; flex-direction: column; gap: 12px; width: 100%;">
              <!-- Temp Slider -->
              <div class="control-item">
                <div class="control-header">
                  <div class="control-title-group">
                    <span class="control-title">
                      <svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M14 14.76V3.5a2.5 2.5 0 0 0-5 0v11.26a4.5 4.5 0 1 0 5 0z"/></svg> Inlet Water Temp (T<sub>in</sub>)
                    </span>
                    <div class="control-preset-select-wrapper">
                      <select id="select-preset-temp" class="select-input control-preset-select" title="Jump to Standard Operating Temperature Benchmark">
                        <!-- Populated dynamically based on SI/IP -->
                      </select>
                      <span class="select-arrow" style="font-size: 8px; right: 8px;">▼</span>
                    </div>
                  </div>
                  <span class="control-val-badge" id="badge-temp-val">45.0 °C</span>
                </div>
                <div class="slider-track-wrap">
                  <span class="slider-range-label" id="slider-min-label">15°C</span>
                  <input type="range" id="slider-temp" class="custom-slider" min="15" max="85" step="0.5" value="45.0">
                  <span class="slider-range-label" id="slider-max-label">85°C</span>
                </div>
              </div>

              <!-- PLR Slider -->
              <div class="control-item">
                <div class="control-header">
                  <div class="control-title-group">
                    <span class="control-title">
                      <svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polygon points="13 2 3 14 12 14 11 22 21 10 12 10 13 2"/></svg> Part-Load Ratio (PLR)
                    </span>
                    <div class="control-preset-select-wrapper">
                      <select id="select-preset-plr" class="select-input control-preset-select" title="Jump to Standard Part-Load Operating Benchmark">
                        <option value="0.10">0.10 (Purge Penalty)</option>
                        <option value="0.40">0.40 (Output part-load ratio)</option>
                        <option value="0.60" selected>0.60 (Modulating Sweet Spot)</option>
                        <option value="0.80">0.80 (Medium-High Load)</option>
                        <option value="1.00">1.00 (Full Rated Load)</option>
                      </select>
                      <span class="select-arrow" style="font-size: 8px; right: 8px;">▼</span>
                    </div>
                  </div>
                  <span class="control-val-badge" id="badge-plr-val">0.60</span>
                </div>
                <div class="slider-track-wrap">
                  <span class="slider-range-label" id="slider-plr-min-label">0.25</span>
                  <input type="range" id="slider-plr" class="custom-slider" min="0.05" max="1.00" step="0.01" value="0.60">
                  <span class="slider-range-label" id="slider-plr-max-label">0.85</span>
                </div>
              </div>
            </div>
          </div>
        </div>

        <!-- Card 4: Live Thermodynamic Status Deck -->
        <div class="sidebar-card">
          <div class="sidebar-card-title">
            <svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><line x1="18" y1="20" x2="18" y2="10"/><line x1="12" y1="20" x2="12" y2="4"/><line x1="6" y1="20" x2="6" y2="14"/></svg>
            Live Thermodynamic Status
          </div>

          <div class="kpi-deck" style="display: grid; grid-template-columns: 1fr 1fr; gap: 8px; width: 100%;">
            <div class="kpi-card kpi-emerald" style="min-width: 0; min-height: 80px; padding: 8px 10px;">
              <div class="kpi-header"><span class="kpi-label" id="kpi-eff-label">Operating Eff</span></div>
              <div class="kpi-badge-wrap"><span class="kpi-badge badge-emerald" id="kpi-state-badge" style="font-size: 10px;">Condensing</span></div>
              <div class="kpi-value-row"><span class="kpi-value" id="kpi-eff-val" style="font-size: var(--fs-lg);">95.4</span><span class="kpi-unit">% (COP=<span id="kpi-cop-val">0.954</span>)</span></div>
            </div>

            <div class="kpi-card" style="min-width: 0; min-height: 80px; padding: 8px 10px;">
              <div class="kpi-header"><span class="kpi-label">Inlet Temp (T<sub>in</sub>)</span></div>
              <div class="kpi-badge-wrap"><span class="kpi-badge badge-emerald" id="kpi-dew-badge" style="font-size: 10px;">Below Dew 9.0°C</span></div>
              <div class="kpi-value-row"><span class="kpi-value" id="kpi-tinlet-val" style="font-size: var(--fs-lg);">45.0</span><span class="kpi-unit" id="kpi-tinlet-unit">°C</span></div>
            </div>

            <div class="kpi-card" style="min-width: 0; min-height: 80px; padding: 8px 10px;">
              <div class="kpi-header"><span class="kpi-label">Part-Load (PLR)</span></div>
              <div class="kpi-badge-wrap"><span class="kpi-badge badge-emerald" id="kpi-plr-badge" style="font-size: 10px;">Curve response</span></div>
              <div class="kpi-value-row"><span class="kpi-value" id="kpi-plr-val" style="font-size: var(--fs-lg);">0.60</span><span class="kpi-unit">(60%)</span></div>
            </div>

            <div class="kpi-card kpi-purple" style="min-width: 0; min-height: 80px; padding: 8px 10px;">
              <div class="kpi-header"><span class="kpi-label">Morphology</span></div>
              <div class="kpi-badge-wrap"><span class="kpi-badge badge-purple" id="kpi-shape-badge" style="font-size: 10px;">54°C Dew</span></div>
              <div class="kpi-value-row"><span class="kpi-value kpi-val-text" id="kpi-peak-val" style="font-size: var(--fs-sm);">Curve response</span></div>
            </div>

            <div class="kpi-card" style="grid-column: span 2; min-width: 0; min-height: 70px; padding: 8px 10px;">
              <div class="kpi-header"><span class="kpi-label">Thermodynamic Audit</span></div>
              <div class="kpi-badge-wrap"><span class="kpi-badge badge-emerald" id="kpi-audit-badge" style="font-size: 10px;">Conservation Pass</span></div>
              <div class="kpi-value-row"><span class="kpi-value kpi-val-text" id="kpi-audit-val" style="font-size: var(--fs-sm);">≤100.0% Pass</span><span class="kpi-unit" id="kpi-audit-sub">Strict Physical Limit</span></div>
            </div>
          </div>
        </div>

      </aside>

      <!-- RIGHT MAIN DISPLAY: VIEW SWITCHER & 3D/2D CHARTS -->
      <section class="workbench-main">

        <!-- View Switcher & 3D Layer Tools Bar -->
        <div style="background: var(--bg-surface); border: 1px solid var(--border-color); border-radius: var(--radius-lg); padding: 8px 14px; display: flex; align-items: center; justify-content: space-between; gap: 10px; flex-wrap: wrap; box-shadow: var(--shadow-sm);">
          <!-- View Mode Segmented Tabs -->
          <div class="view-segmented">
            <button class="view-tab is-active" data-view="dashboard"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect width="7" height="9" x="3" y="3" rx="1"/><rect width="7" height="5" x="14" y="3" rx="1"/><rect width="7" height="9" x="14" y="12" rx="1"/><rect width="7" height="5" x="3" y="16" rx="1"/></svg> 3-Chart Dashboard</button>
            <button class="view-tab" data-view="3d-focus"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M21 16V8a2 2 0 0 0-1-1.73l-7-4a2 2 0 0 0-2 0l-7 4A2 2 0 0 0 3 8v8a2 2 0 0 0 1 1.73l7 4a2 2 0 0 0 2 0l7-4A2 2 0 0 0 21 16z"/><polyline points="3.27 6.96 12 12.01 20.73 6.96"/><line x1="12" y1="22.08" x2="12" y2="12"/></svg> 3D Surface</button>
            <button class="view-tab" data-view="plr-focus"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="22 7 13.5 15.5 8.5 10.5 2 17"/><polyline points="16 7 22 7 22 13"/></svg> PLR Curves</button>
            <button class="view-tab" data-view="temp-focus"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="22 17 13.5 8.5 8.5 13.5 2 7"/><polyline points="16 17 22 17 22 11"/></svg> Temp Curves</button>
          </div>

          <div style="display: flex; gap: 8px; align-items: center; flex-wrap: wrap;">
            <!-- 3D Scale Configuration Popover -->
            <div class="dropdown-wrap" id="scale-dropdown-wrap-3d">
              <button type="button" class="btn" id="btn-set-scale-3d" title="Configure 3D Z-Axis Scale (Auto or Manual Min/Max)">
                <span style="display: inline-flex; align-items: center; gap: 4px;"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 21v-7"/><path d="M4 10V3"/><path d="M12 21v-9"/><path d="M12 8V3"/><path d="M20 21v-5"/><path d="M20 12V3"/><path d="M1 14h6"/><path d="M9 8h6"/><path d="M17 16h6"/></svg> Z Scale</span>
                <span class="brand-badge" id="badge-scale-mode-3d" style="padding: 1px 6px; font-size: 10px;">Auto</span>
                <span style="font-size: 8px; margin-left: 2px;">▼</span>
              </button>
              <div class="scale-menu-popover" id="popover-scale-3d">
                <div class="scale-popover-header">
                  <span>3D Z-Axis Scale</span>
                  <span class="brand-badge" id="badge-scale-tag-3d" style="padding: 1px 6px; font-size: 10px;">Auto</span>
                </div>
                <div class="view-segmented" style="width: 100%;">
                  <button class="view-tab is-active" id="btn-scale-auto-3d" style="flex: 1; padding: 3px 6px; font-size: var(--fs-xs);">Auto</button>
                  <button class="view-tab" id="btn-scale-manual-3d" style="flex: 1; padding: 3px 6px; font-size: var(--fs-xs);">Manual</button>
                </div>
                <div class="scale-input-row">
                  <span>Min:</span>
                  <input type="number" id="input-scale-min-3d" class="scale-num-input" step="1">
                </div>
                <div class="scale-input-row">
                  <span>Max:</span>
                  <input type="number" id="input-scale-max-3d" class="scale-num-input" step="1">
                </div>
                <div style="display: flex; gap: 4px; margin-top: 2px;">
                  <button class="btn" id="btn-scale-apply-3d" style="flex: 1; padding: 3px 6px; font-size: var(--fs-xs); justify-content: center; background: rgba(56, 189, 248, 0.15); border-color: var(--accent-blue);">Apply</button>
                  <button class="btn" id="btn-scale-reset-3d" style="padding: 3px 6px; font-size: var(--fs-xs);">Auto</button>
                </div>
              </div>
            </div>

            <!-- 3D Overlays Popover Menu -->
            <div class="dropdown-wrap" id="overlay-dropdown-wrap">
              <button type="button" class="btn" id="btn-toggle-overlays-menu" title="Configure 3D Surface Visual Overlays and Reference Planes">
                <span style="display: inline-flex; align-items: center; gap: 4px;"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polygon points="12 2 2 7 12 12 22 7 12 2"/><polyline points="2 17 12 22 22 17"/><polyline points="2 12 12 17 22 12"/></svg> 3D Layers</span>
                <span class="brand-badge" id="badge-layers-count" style="padding: 1px 6px; font-size: 10px;">3/3</span>
                <span style="font-size: 8px; margin-left: 2px;">▼</span>
              </button>
              <div class="overlay-menu-popover" id="overlay-menu-popover">
                <div class="overlay-menu-header">3D Visual Overlays</div>
                <label class="toggle-label">
                  <input type="checkbox" id="toggle-ceiling" class="toggle-checkbox" checked>
                  <span>100% Conservation Limit (Red Ceiling)</span>
                </label>
                <label class="toggle-label">
                  <input type="checkbox" id="toggle-slices" class="toggle-checkbox" checked>
                  <span>Operating Point 3D Crosshair Slices</span>
                </label>
                <label class="toggle-label">
                  <input type="checkbox" id="toggle-contours" class="toggle-checkbox" checked>
                  <span>Base Contour Projections</span>
                </label>
              </div>
            </div>

            <button class="btn" id="btn-reset-3d-cam" title="Reset 3D Camera View"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 12a9 9 0 1 0 9-9 9.75 9.75 0 0 0-6.74 2.74L3 8"/><path d="M3 3v5h5"/></svg> Reset 3D View</button>
          </div>
        </div>

        <!-- Main Chart Workspace -->
        <main class="chart-workspace" data-view="dashboard" style="padding: 0;">
          
          <!-- 1. 3D WebGL Surface View (Enlarged & Dominant) -->
          <div class="chart-card-3d" id="card-3d">
            <div class="card-header">
              <div class="card-title-group">
                <span style="color: var(--accent-cyan); display: inline-flex; align-items: center;"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M21 16V8a2 2 0 0 0-1-1.73l-7-4a2 2 0 0 0-2 0l-7 4A2 2 0 0 0 3 8v8a2 2 0 0 0 1 1.73l7 4a2 2 0 0 0 2 0l7-4A2 2 0 0 0 21 16z"/><polyline points="3.27 6.96 12 12.01 20.73 6.96"/><line x1="12" y1="22.08" x2="12" y2="12"/></svg></span>
                <div>
                  <div class="card-title" id="title-3d-card">3D Published model response</div>
                  <div class="card-desc" id="card-desc-3d">Dual-variable nonlinear response surface visualizing thermal efficiency vs inlet water temperature and part-load ratio</div>
                </div>
              </div>
            </div>

            <!-- Dynamic NECB 2025 Engineering Note Callout -->
            <div id="necb-2025-callout" style="display: none; background: rgba(56, 189, 248, 0.06); border: 1px solid rgba(56, 189, 248, 0.25); border-radius: var(--radius-sm); margin: 6px 14px 6px 14px; padding: 10px 14px; font-size: var(--fs-xs); line-height: 1.5;">
              <div style="display: flex; justify-content: space-between; align-items: flex-start; gap: 8px;">
                <div style="display: flex; gap: 10px; align-items: flex-start;">
                  <span style="color: var(--accent-cyan); font-size: 15px; line-height: 1.2;">ℹ️</span>
                  <div>
                    <strong id="necb-callout-title" style="color: var(--accent-cyan); font-size: var(--fs-xs);">NECB 2025 Statutory Fuel Curve Formulation &amp; Display Guidelines:</strong>
                    <ul style="margin: 4px 0 0 0; padding-left: 16px; color: var(--text-secondary); font-size: var(--fs-2xs); line-height: 1.55;">
                      <li id="necb-callout-formula"><strong>Formulation &amp; Inversion Mechanism</strong>: NECB 2025 Section 8.4.6.2 explicitly computes the statutory fuel consumption ratio F = FHeatPLC with water temperature evaluated strictly in Fahrenheit (°F). The efficiency adjustment factor is the inverted ratio Factor = PLR / F, differing in mathematical form from standard curves that fit efficiency directly.</li>
                      <li id="necb-callout-bounds">Analysis and export fit domains are software choices. See the active model note for validation errors.</li>
                      <li id="necb-callout-reference">Physical reference is an independent empirical model, not derived from the NECB source or its export fit.</li>
                      <li id="necb-callout-physical">Source calculation and the software-derived EnergyPlus fit are separate views.</li>
                    </ul>
                    <div style="margin-top: 8px; padding-top: 6px; border-top: 1px dashed rgba(56, 189, 248, 0.2); display: flex; align-items: center; gap: 8px;">
                      <label style="display: inline-flex; align-items: center; gap: 6px; cursor: pointer; font-size: var(--fs-2xs); font-weight: 600; color: #f59e0b;">
                        <input type="checkbox" id="toggle-necb-envelope" checked style="accent-color: #f59e0b; cursor: pointer;">
                        <span id="necb-envelope-check-label">Show inferred operating envelope · project supply / water ΔT assumptions; not a normative curve validity domain</span>
                      </label>
                    </div>
                  </div>
                </div>
                <button type="button" class="btn btn-icon" id="btn-close-necb-callout" title="Dismiss note" style="padding: 1px 5px; font-size: 11px; opacity: 0.6; min-width: 20px; height: 20px;">✕</button>
              </div>
            </div>

            <div class="viewport-3d-wrapper" id="viewport-3d-wrap">
              <div id="plot-3d" class="plot-container"></div>
            </div>
          </div>

          <!-- 2. Dual 2D Family of Curves Grid -->
          <div class="dual-2d-grid" id="grid-2d">
            
            <!-- Left: DesignBuilder Style - Family of Curves: Eff vs PLR at various Tin -->
            <div class="chart-card-2d" id="card-2d-plr">
              <div class="card-header">
                <div class="card-title-group">
                  <span style="color: var(--accent-blue); display: inline-flex; align-items: center;"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="22 7 13.5 15.5 8.5 10.5 2 17"/><polyline points="16 7 22 7 22 13"/></svg></span>
                  <div>
                    <div class="card-title" id="title-2d-plr">Family of Curves: Efficiency vs Part-Load Ratio (PLR) across Inlet Temperatures</div>
                    <div class="card-desc" id="desc-2d-plr">DesignBuilder-style characteristic curves illustrating the 30%~50% part-load oversizing efficiency ridge</div>
                  </div>
                </div>
                <div style="display: flex; gap: 8px; align-items: center; flex-wrap: wrap;">
                  <span class="brand-badge" id="tag-2d-plr-state">T = 45.0 °C</span>
                  
                  <!-- Set Scale Dropdown -->
                  <div class="dropdown-wrap" id="scale-dropdown-wrap-plr">
                    <button type="button" class="btn" id="btn-set-scale-plr" title="Configure PLR Y-Axis Scale (Auto or Manual Min/Max)" style="padding: 3px 8px; font-size: var(--fs-xs);">
                      <svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 21v-7"/><path d="M4 10V3"/><path d="M12 21v-9"/><path d="M12 8V3"/><path d="M20 21v-5"/><path d="M20 12V3"/><path d="M1 14h6"/><path d="M9 8h6"/><path d="M17 16h6"/></svg>
                      <span>Scale</span>
                      <span class="brand-badge" id="badge-scale-mode-plr" style="padding: 0 4px; font-size: 9px; margin-left: 2px;">Auto</span>
                    </button>
                    <div class="scale-menu-popover" id="popover-scale-plr">
                      <div class="scale-popover-header">
                        <span>PLR Y-Axis Scale</span>
                        <span class="brand-badge" id="badge-scale-tag-plr" style="padding: 1px 6px; font-size: 10px;">Auto</span>
                      </div>
                      <div class="view-segmented" style="width: 100%;">
                        <button class="view-tab is-active" id="btn-scale-auto-plr" style="flex: 1; padding: 3px 6px; font-size: var(--fs-xs);">Auto</button>
                        <button class="view-tab" id="btn-scale-manual-plr" style="flex: 1; padding: 3px 6px; font-size: var(--fs-xs);">Manual</button>
                      </div>
                      <div class="scale-input-row">
                        <span>Min:</span>
                        <input type="number" id="input-scale-min-plr" class="scale-num-input" step="1">
                      </div>
                      <div class="scale-input-row">
                        <span>Max:</span>
                        <input type="number" id="input-scale-max-plr" class="scale-num-input" step="1">
                      </div>
                      <div style="display: flex; gap: 4px; margin-top: 2px;">
                        <button class="btn" id="btn-scale-apply-plr" style="flex: 1; padding: 3px 6px; font-size: var(--fs-xs); justify-content: center; background: rgba(56, 189, 248, 0.15); border-color: var(--accent-blue);">Apply</button>
                        <button class="btn" id="btn-scale-reset-plr" style="padding: 3px 6px; font-size: var(--fs-xs);">Auto</button>
                      </div>
                    </div>
                  </div>

                  <button class="btn" id="btn-reset-2d-plr" style="padding: 3px 8px; font-size: var(--fs-xs);" title="Reset Zoom and Pan to Default Scale"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 12a9 9 0 1 0 9-9 9.75 9.75 0 0 0-6.74 2.74L3 8"/><path d="M3 3v5h5"/></svg> Reset Scale</button>
                </div>
              </div>

              <div class="viewport-2d-wrapper" id="viewport-2d-plr-wrap">
                <div id="plot-2d-plr" class="plot-container"></div>
              </div>
            </div>

            <!-- Right: Temperature Reset Style - Family of Curves: Eff vs Tin at various PLR -->
            <div class="chart-card-2d" id="card-2d-temp">
              <div class="card-header">
                <div class="card-title-group">
                  <span style="color: var(--accent-purple); display: inline-flex; align-items: center;"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="22 17 13.5 8.5 8.5 13.5 2 7"/><polyline points="16 17 22 17 22 11"/></svg></span>
                  <div>
                    <div class="card-title" id="title-2d-temp">Family of Curves: Efficiency vs Inlet Water Temperature (T<sub>in</sub>) across PLRs</div>
                    <div class="card-desc" id="desc-2d-temp">Vertical green dashed line marks the 54°C (129.2°F) dew point phase transition with distinct condensation latent heat recovery</div>
                  </div>
                </div>
                <div style="display: flex; gap: 8px; align-items: center; flex-wrap: wrap;">
                  <span class="brand-badge" id="tag-2d-temp-state">PLR = 0.60</span>

                  <!-- Set Scale Dropdown -->
                  <div class="dropdown-wrap" id="scale-dropdown-wrap-temp">
                    <button type="button" class="btn" id="btn-set-scale-temp" title="Configure Temp Y-Axis Scale (Auto or Manual Min/Max)" style="padding: 3px 8px; font-size: var(--fs-xs);">
                      <svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 21v-7"/><path d="M4 10V3"/><path d="M12 21v-9"/><path d="M12 8V3"/><path d="M20 21v-5"/><path d="M20 12V3"/><path d="M1 14h6"/><path d="M9 8h6"/><path d="M17 16h6"/></svg>
                      <span>Scale</span>
                      <span class="brand-badge" id="badge-scale-mode-temp" style="padding: 0 4px; font-size: 9px; margin-left: 2px;">Auto</span>
                    </button>
                    <div class="scale-menu-popover" id="popover-scale-temp">
                      <div class="scale-popover-header">
                        <span>Temp Y-Axis Scale</span>
                        <span class="brand-badge" id="badge-scale-tag-temp" style="padding: 1px 6px; font-size: 10px;">Auto</span>
                      </div>
                      <div class="view-segmented" style="width: 100%;">
                        <button class="view-tab is-active" id="btn-scale-auto-temp" style="flex: 1; padding: 3px 6px; font-size: var(--fs-xs);">Auto</button>
                        <button class="view-tab" id="btn-scale-manual-temp" style="flex: 1; padding: 3px 6px; font-size: var(--fs-xs);">Manual</button>
                      </div>
                      <div class="scale-input-row">
                        <span>Min:</span>
                        <input type="number" id="input-scale-min-temp" class="scale-num-input" step="1">
                      </div>
                      <div class="scale-input-row">
                        <span>Max:</span>
                        <input type="number" id="input-scale-max-temp" class="scale-num-input" step="1">
                      </div>
                      <div style="display: flex; gap: 4px; margin-top: 2px;">
                        <button class="btn" id="btn-scale-apply-temp" style="flex: 1; padding: 3px 6px; font-size: var(--fs-xs); justify-content: center; background: rgba(56, 189, 248, 0.15); border-color: var(--accent-blue);">Apply</button>
                        <button class="btn" id="btn-scale-reset-temp" style="padding: 3px 6px; font-size: var(--fs-xs);">Auto</button>
                      </div>
                    </div>
                  </div>

                  <button class="btn" id="btn-reset-2d-temp" style="padding: 3px 8px; font-size: var(--fs-xs);" title="Reset Zoom and Pan to Default Scale"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 12a9 9 0 1 0 9-9 9.75 9.75 0 0 0-6.74 2.74L3 8"/><path d="M3 3v5h5"/></svg> Reset Scale</button>
                </div>
              </div>

              <div class="viewport-2d-wrapper" id="viewport-2d-temp-wrap">
                <div id="plot-2d-temp" class="plot-container"></div>
              </div>
            </div>

          </div>

        </main>

        <!-- App Global Footer (Aligned with right chart container) -->
        <footer class="app-footer">
          <div class="footer-meta-left">
            <span>© 2026 <strong>Binghang Li</strong> · <button type="button" id="footer-btn-license" style="background: none; border: none; padding: 0; color: var(--accent-blue); text-decoration: underline; cursor: pointer; font-family: inherit; font-size: inherit; font-weight: 600;">MIT License</button></span>
            <span class="footer-sep">|</span>
            <span>Illustrative estimates · Published comparisons: LBL / OpenStudio(R) / EnergyPlus · NECB calculations</span>
          </div>
          <div class="footer-meta-right">
            <span>Boiler Curve Inspector · EnergyPlus &amp; DesignBuilder Engineering Tool</span>
          </div>
        </footer>

      </section>

    </div>

  </div>

  <!-- Documentation & IDF Export Modal -->
  <div class="modal-backdrop" id="doc-modal">
    <div class="modal-content">
      <div class="modal-header">
        <div class="modal-title">
          <span style="color: var(--accent-cyan); display: inline-flex; align-items: center;"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M2 3h6a4 4 0 0 1 4 4v14a3 3 0 0 0-3-3H2z"/><path d="M22 3h-6a4 4 0 0 0-4 4v14a3 3 0 0 1 3-3h7z"/></svg></span>
          <span id="modal-title-text">Boiler Technical Manual, Thermodynamic Algorithms & IDF Code Generator</span>
        </div>
        <button class="btn btn-icon" id="btn-close-modal" title="Close Technical Documentation" style="font-size: 14px; display: inline-flex; align-items: center; justify-content: center;">
          <svg class="icon-svg" style="width: 14px; height: 14px; margin: 0;" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><line x1="18" y1="6" x2="6" y2="18"/><line x1="6" y1="6" x2="18" y2="18"/></svg>
        </button>
      </div>

      <!-- Modal Tab Switcher -->
      <div class="modal-tabs">
        <button class="modal-tab-btn is-active" data-modal-tab="guide"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"/><polyline points="14 2 14 8 20 8"/></svg> Quick Start Guide</button>
        <button class="modal-tab-btn" data-modal-tab="theory"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="22 12 18 12 15 21 9 3 6 12 2 12"/></svg> Thermodynamics &amp; Math Models</button>
        <button class="modal-tab-btn" data-modal-tab="sources"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5v-15A2.5 2.5 0 0 1 6.5 2H20v20H6.5a2.5 2.5 0 0 1-2.5-2.5Z"/><path d="M6 6h10"/><path d="M6 10h10"/><path d="M6 14h6"/></svg> Sources &amp; Model Status</button>
        <button class="modal-tab-btn" data-modal-tab="idf"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="16 18 22 12 16 6"/><polyline points="8 6 2 12 8 18"/></svg> Coefficients Matrix &amp; IDF Code</button>
        <button class="modal-tab-btn" data-modal-tab="license"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M12 22s8-4 8-10V5l-8-3-8 3v7c0 6 8 10 8 10z"/></svg> Copyright &amp; Licenses</button>
      </div>

      <div class="modal-body">
        
        <!-- Tab Pane 1: Quick Guide -->
        <div class="modal-tab-pane is-active" id="pane-guide">
<div class="doc-section"><div class="doc-title">Choose a traceable model</div><div class="doc-p">The recommended entry contains six ILLUSTRATIVE engineering estimates (80/86/90/94/96/98% HHV) constructed from the pinned Crest table and explicit project assumptions. These are scenarios for illustration and preliminary comparisons, not verified manufacturer performance maps. The published Crest family table is under Data; the CT3-17 curve is separately listed as an OpenStudio reference fit with original equipment data unverified. Obtain equipment-specific manufacturer data and fit it whenever possible. Generic OpenStudio templates are archived in the source snapshot and are omitted from the interactive catalog.</div></div>
<section id="active-model-help" class="doc-section"><div class="doc-title">Active model: reference, limits and export</div><table class="doc-table"><tbody id="modal-active-model-details"></tbody></table></section>
<div class="doc-section"><div class="doc-title">Read source and export separately</div><div class="doc-p"><strong>Source calculation</strong> is available for every record: it evaluates a published polynomial, NECB rational relationship or interpolated Crest table. For the recommended project scenarios, the button is labelled <strong>Illustrative model</strong> and evaluates the table-based engineering surrogate. Changing a category, model or calculation keeps the selected chart layout, including Three Chart Dashboard. Temperature controls are disabled only when the source has no temperature variable. <strong>E+ derived fit</strong> is shown only when the IDF needs a separate software-generated approximation; a published EnergyPlus polynomial already serves as both source and export. Both efficiency and factor views respect the selected calculation. Fit domains and validation errors appear in Help and the IDF header.</div></div>
<div class="doc-section"><div class="doc-title">NECB: three calculations, two different comparisons</div><div class="doc-p"><strong>Source calculation</strong> evaluates NECB fuel ratio F directly and converts it to efficiency: η = η<sub>nom</sub> × p/F. For 2025 condensing, F uses T<sub>F</sub> = 1.8T<sub>C</sub> + 32. Absolute efficiency depends on the adopted nominal reference; this step does not refit the formula. <strong>E+ derived fit</strong> approximates p/F with an efficiency-modifier polynomial over the stated fit domain. The rational function generally cannot be represented exactly by six biquadratic coefficients; the current coefficient export therefore requires a fit. <strong>Physical reference</strong> is evaluated independently from its own empirical temperature, load and cycling assumptions, not from NECB or its E+ fit. Source versus fit measures export approximation error; source versus reference compares model responses and does not establish NECB physical error. IDF always exports the source-based fit, including while Physical reference is selected.</div></div>
<div class="doc-section"><div class="doc-title">NECB shared inferred operating envelope</div><div class="doc-p">For NECB 2020/2025 condensing, the same switch controls the inferred operating conditions in all three calculation views. Project assumptions: supply 60–82°C, water ΔT = 16p K, output PLR 0.25–1; return boundaries are 60−16p and 82−16p°C. This is a system scenario, not a normative curve validity domain or validated equipment range. The common footprint is clipped to the source and current plot domains; switching to Physical reference does not extend it. Source and fit use a shaded patch and boundary; Physical reference uses only the same amber boundary. Each height is calculated by the selected model. Shared conditions do not imply NECB calibration or endorsement of the reference. The switch does not change calculations, coefficients or IDF fit bounds.</div></div>
<div class="doc-section"><div class="doc-title">Illustrative family: progressive heat transfer</div><div class="doc-p">The seed is the pinned LBL Crest HHV table. Both dry sensible recovery and the normalized condensing-associated residual improve across 90/94/96/98% scenarios. A bounded effectiveness-inspired transformation uses a 90% HHV dry-recovery ceiling and relative sensible index (scenario reference efficiency / Crest reference efficiency)³; exponent 3 is an explicit engineering assumption. A separate recovery index is calibrated at 26.629°C/full firing. These indices are not measured UA or exchanger area. The four default surfaces remain distinct in both cold and hot operation; polynomial exports include a checked ordering constraint. The 80/86% cases remain weaker dry-branch assumptions. HHV efficiency is bounded at 100%; this does not certify equipment accuracy. Use Compare all four efficiency surfaces to inspect the full family and download its model data. Its 3D tracers follow both sliders: high-contrast solid lines show fixed-PLR slices, red dashed lines show fixed-temperature slices, and dots mark their intersections. The 2D charts place Partial Load on the left and RWT on the right; vertical dashed guides, value labels and intersection dots mark the current selection. Show traces toggles the 3D tracers and 2D selection guides, labels and dots together; their heights match the selected model or export fit without offsets.</div></div>
<div class="doc-section"><div class="doc-title">High-temperature planning assumption</div><div class="doc-p">At full firing and a return temperature of about 71°C, this model gives about 85–88% HHV across the four scenarios, with smaller differences at the hot end. Without equipment data, an early-stage high-temperature assumption of about 86% HHV (efficiency conversion: η_LHV ≈ η_HHV × 1.11, or about 95% LHV for the assumed natural-gas heat-value ratio) can be explored with upward and downward variations of 1–2 percentage points for sensitivity analysis. Use manufacturer data for the corresponding conditions when available; small differences between adjacent scenarios have not been validated against equipment data and should not be overinterpreted.</div></div>
<div class="doc-section"><div class="doc-title">Nominal efficiency and units</div><div class="doc-p">The software presents efficiencies on an HHV basis. For CT3-17, HHV follows the EnergyPlus field convention used by the upstream application code; the original analysis basis remains unverified. See the active-model evidence note. Efficiency factors are dimensionless; they can coincide or cross even when absolute efficiencies differ. Nominal efficiency is a model reference, not a seasonal AFUE or combustion-efficiency value. Changing it proportionally scales the selected curve, creating a user scenario; it does not regenerate a different equipment design or preserve the default family-order guarantee. Crest normalization is locked to preserve the original table. Independent Physical reference changes do not rescale its locked source export. SI/IP changes display units; inlet temperature is converted back to °C for calculation.</div></div>
<div class="doc-section"><div class="doc-title">Charts and exports</div><div class="doc-p">The charts use output PLR (useful heat / reference useful heat). Controls use the selected model domain. Published polynomials and table estimates hold inputs at their declared boundaries; NECB source formulas reject nonpositive fuel fractions. A displayed or fitted envelope does not establish equipment performance outside that envelope. CSV contains the selected calculation, source link, HHV efficiency and modifier. IDF uses the published curve or labelled derived fit; inspect its envelope before integrating the node names into a plant.</div></div>
<div class="doc-section"><div class="doc-title">Read the full guide</div><div class="doc-p"><a href="Community_Help.html" target="_blank" rel="noopener">Open the standalone Community help</a>. The release includes a Chinese user guide, method, data-source notes and release notes in docs/. The main HTML contains its Help tabs; the four-tier dashboard and its CSV are companion files that must be kept beside it.</div></div>
<div class="doc-section"><div class="doc-title">Network and licenses</div><div class="doc-p">The HTML requires network access for Plotly and fonts. Complete imported licenses are embedded in the Copyright &amp; Licenses tab and also shipped beside this page as LICENSE, THIRD_PARTY_NOTICES.md and licenses/.</div></div>
        </div>

        <!-- Tab Pane 2: Theory & Equations -->
        <div class="modal-tab-pane" id="pane-theory">
<div class="doc-section"><div class="doc-title">Efficiency modifier versus fuel ratio</div><div class="doc-p">EnergyPlus uses η = η<sub>nom</sub> × f(p,T). A modifier of 1.03 means 3% above the nominal reference, not 103% absolute efficiency. A Cubic curve is C₁ + C₂p + C₃p² + C₄p³. A Biquadratic curve is C₁ + C₂p + C₃p² + C₄T + C₅T² + C₆pT.</div></div>
<div class="doc-section"><div class="doc-title">NECB independent calculation</div><div class="doc-p">The reference relationship describes fuel fraction F, giving f = p/F. The 2020 condensing and reference non-condensing/modulating implementations are one-dimensional. The 2025 condensing relationship uses Fahrenheit (°F): T<sub>F</sub> = 1.8T<sub>C</sub> + 32 inside F. Nonpositive fuel fractions are invalid; the software does not replace them with an arbitrary positive floor.</div></div>
<div class="doc-section"><div class="doc-title">Estimated four-tier family and hot-end values</div><div class="doc-p">The nominal 90/94/96/98% values share an assumed 26.629°C/full-firing anchor. Their full-firing estimates at about 71°C are approximately 85/86.5/87.5/88% HHV, rounded to 0.5 percentage points for explanation. Tables retain the two-decimal model outputs; those digits do not indicate equipment prediction accuracy. The ordering follows this model’s assumptions, and 85–88% is not a universal equipment range or lower bound. The default estimate uses output PLR 0.25–0.85 and inlet 21.024–71.130°C. The 80/86% assumptions use only 65.593–71.130°C. The full-firing anchor is not a claim that output PLR 1 is available at every temperature.</div></div>
<div class="doc-section"><div class="doc-title">Bounded recovery transformation</div><div class="doc-p">Let S be the interpolated Crest efficiency and D the dry branch extrapolated from its two hottest nodes. Set c=max[0,(S−D)/(1−D)], H=0.90 and k<sub>s</sub>=(η<sub>anchor</sub>/η<sub>Crest,ref</sub>)³. Then D′=H[1−(1−D/H)<sup>k<sub>s</sub></sup>], c′=1−(1−c)<sup>k<sub>c</sub></sup>, and η′=D′+(1−D′)c′. Solve k<sub>c</sub> at the common anchor. This effectiveness-inspired surrogate changes both recovery components; it is not a first-principles solution for exchanger geometry or actual UA.</div></div>
<div class="doc-section"><div class="doc-title">Crest load definition</div><div class="doc-p">The original table has inlet temperatures in kelvin and fuel firing fractions r = 0.05, 0.5, 1.0. The page converts temperature to °C and uses bilinear interpolation. To express useful-output PLR, it solves <strong>p = r × η(T,r)/η<sub>ref</sub></strong>. η<sub>ref</sub> = 0.962656903765690 at 26.629381°C and full firing is a normalization choice, not a separately certified rating. For the unmodified Crest table, the plot/fit domain p = 0.25–0.90 stays within the shared table domain and above the minimum firing rates of all six models.</div></div>
<div class="doc-section"><div class="doc-title">Derived fit and error</div><div class="doc-p">NECB p/F and the interpolated Crest data are not exact six-coefficient polynomials. SimBoiler computes OLS fits over explicitly stated envelopes and validates them on a denser offset grid. RMSE and maximum error are reported in absolute efficiency percentage points, at the source nominal efficiency. Changing nominal efficiency scales errors proportionally only where output clipping is unchanged; otherwise the error must be reassessed. The estimated four-tier polynomials additionally receive a joint bounded coefficient projection, with continuous-domain checks for a minimum 0.1 pp tier gap and a 99.9% HHV upper bound at default nominal values. Their checked maximum-error budget is 2.1 pp against the estimate, including separate boundary sampling. Fit bounds are software choices, not normative requirements.</div></div>
<div class="doc-section"><div class="doc-title">OpenStudio CT3-17 arithmetic check</div><div class="doc-p">At inlet 71.13°C and output PLR 1, the published fit gives f = 0.9132550984; 0.962 × f = 87.8551%. This is a published-model cross-check under the EnergyPlus HHV convention, not independent equipment validation or verification of the original rating anchor. Output PLR 1 is nominal useful heat output, not necessarily full fuel firing. The raw JSON labels the dependent variable FIRRatio, but upstream code assigns this polynomial directly as the normalized boiler efficiency curve.</div></div>
<div class="doc-section"><div class="doc-title">High-temperature evidence coverage</div><div class="doc-p">Crest endpoint data and the OpenStudio CT3-17 fit provide a magnitude comparison near 88%; they do not independently validate the four-tier model. The lower 84.96% and 86.62% scenarios lack independent equipment evidence. At inlet 71.13°C and output PLR 1, the EnergyPlus example gives 0.89 × 0.9975563812 = 88.7825% HHV, so it does not corroborate the lower tiers. It is a typical example citing Viessmann literature, not a verified low-efficiency product. Holding the CT3 fit fixed and hypothetically changing its nominal multiplier to 0.981 gives 89.5903%, a 1.7352 pp increase; this is sensitivity only, not a justified replacement or uncertainty interval. The available evidence does not establish the dominant source of uncertainty.</div></div>
<div class="doc-section"><div class="doc-title">High-temperature mechanism and uncertainty</div><div class="doc-p">At high return temperatures, the condensing contribution diminishes and sensible heat recovery and other losses dominate. Higher part-load efficiency can occur during stable modulation; very-low-load cycling losses need separate consideration. The 1–2 pp variations are analysis scenarios, not a measured uncertainty interval. RMSE and maximum errors quantify the export polynomial versus the estimated model, not the model versus real equipment.</div></div>
<div class="doc-section"><div class="doc-title">Physical interpretation</div><div class="doc-p">The approximate 54°C dew-point marker is context only; it is not a universal boiler operating limit or an extra efficiency correction. Physical reference is an independent empirical model with a dew-point transition, part-load response and assumed cycling penalty: nominal anchor 26.7°C at PLR 1, with a 100% HHV upper bound. It is available for applicable published condensing models and the 90/94/96/98% Illustrative scenarios, under the button Independent empirical reference. The 80/86% dry assumptions do not use this condensing reference. Illustrative comparisons retain the source plot range and nominal efficiency, and automatic axes include all three model responses. The PLR chart overlays the Illustrative model and empirical reference at the selected inlet temperature. Illustrative load response comes from three transformed Crest firing-rate nodes and adds no cycling-loss model; the empirical cycling penalty below PLR 0.12 is outside the shared comparison range. Each model retains its own normalization anchor: Illustrative at 26.629381°C and full fuel firing; empirical reference at 26.7°C and output PLR 1. Differences compare assumptions and do not measure equipment accuracy. CSV exports the selected calculation, including reference mode. It is not measured manufacturer data or a validation of the source curve. IDF continues to export the source polynomial or derived source fit; locked Crest source normalization is retained. A numeric efficiency range check does not certify a model or establish code compliance.</div></div>
        </div>

        <!-- Tab Pane 3: Standards and Citations -->
        <div class="modal-tab-pane" id="pane-sources">
<div class="doc-section"><div class="doc-title">Catalog provenance</div><div class="doc-p"><p>Each row links to the pinned upstream record or official NECB publication. For Crest, the LBL source explicitly uses NaturalGasHigherHeatingValue; the manufacturer chart itself does not label HHV/LHV. For CT3-17, the OpenStudio JSON attributes the analysis to Kamel Haddad but does not link the original samples or report, establish the rating anchor, or explicitly confirm the heat-value basis. Its 96.2% is retained as the upstream nominal reference, not a verified manufacturer rating. Local upstream copies and checks are documented in docs/Community_Source_Verification.md. The former authority claims for AHRI/NREL/T24/ASHRAE/EU coefficients were not established and have been withdrawn. The recommended scenarios are now generated from the pinned Crest table with documented decomposition and calibration assumptions. Original empirical scenarios are retained only as historical metadata. The generic OpenStudio templates remain in the source archive.</p><table class="doc-table"><thead><tr><th>Record</th><th>Reference / rating status</th><th>Source</th></tr></thead><tbody id="modal-sources-body"></tbody></table></div></div>
        </div>

        <!-- Tab Pane 4: Dynamic IDF & Coefficients -->
        <div class="modal-tab-pane" id="pane-idf">
<div class="doc-section"><div class="doc-title">Active data and reference status</div><div class="doc-p"><p id="modal-curve-source">Loading…</p></div></div><div class="doc-section"><div class="doc-title"><span id="modal-coeffs-matrix-title-text">Source coefficients or table</span></div><div class="doc-p"><div id="modal-necb-notice-box" style="display:none;color:var(--accent-amber);margin-bottom:12px"></div><table class="doc-table"><thead><tr><th>Coefficient / temperature</th><th>Term / firing fraction</th><th>Value</th><th>Meaning</th></tr></thead><tbody id="modal-coeffs-table-body"></tbody></table><div id="modal-derived-coeffs-section" style="display:none"><p>Software-derived EnergyPlus Biquadratic approximation (°C). Bounds and errors are in the IDF header.</p><table class="doc-table"><thead><tr><th>Coefficient</th><th>Term</th><th>Value</th><th>Form</th></tr></thead><tbody id="modal-derived-coeffs-table-body"></tbody></table></div></div></div><div class="doc-section"><div class="doc-title">EnergyPlus IDF objects</div><div class="doc-p"><div style="display:flex;gap:8px"><button class="btn" id="btn-copy-coeffs-tab">Copy export coefficients</button><button class="btn btn-primary" id="btn-copy-idf">Copy IDF</button></div><div class="code-block-wrapper"><pre class="code-pre" id="modal-idf-code"></pre></div><p>Cubic exports have four coefficients; Biquadratic exports have six. Boiler inlet/outlet names are placeholders. This is a component fragment, not a complete runnable plant.</p></div></div>
        </div>

        <!-- Tab Pane 5: MIT Open Source License & Author Attribution -->
        <div class="modal-tab-pane" id="pane-license">
<div class="doc-section"><div class="doc-title">Original license files shipped with this release</div><div class="doc-p">The complete upstream texts are embedded below and also shipped beside this page: <a href="THIRD_PARTY_NOTICES.md">THIRD_PARTY_NOTICES.md</a> · <a href="licenses/OpenStudio-Standards.txt">licenses/OpenStudio-Standards.txt</a> · <a href="licenses/Modelica-Buildings.html">licenses/Modelica-Buildings.html</a> · <a href="licenses/EnergyPlus.txt">licenses/EnergyPlus.txt</a>.</div></div><div class="doc-section"><div class="doc-title">Community copyright and third-party licenses</div><div class="doc-p">Application author: <strong>Binghang Li</strong>. Community application code is MIT licensed. Imported data retain the upstream license terms below. No institutional or manufacturer endorsement is implied.</div></div><div class="doc-section"><div class="doc-title">MIT License</div><div class="doc-p"><pre class="code-pre" style="white-space:pre-wrap">MIT License

Copyright (c) 2026 Binghang Li

Permission is hereby granted, free of charge, to any person obtaining a copy
of this software and associated documentation files (the "Software"), to deal
in the Software without restriction, including without limitation the rights
to use, copy, modify, merge, publish, distribute, sublicense, and/or sell
copies of the Software, and to permit persons to whom the Software is
furnished to do so, subject to the following conditions:

The above copyright notice and this permission notice shall be included in all
copies or substantial portions of the Software.

THE SOFTWARE IS PROVIDED "AS IS", WITHOUT WARRANTY OF ANY KIND, EXPRESS OR
IMPLIED, INCLUDING BUT NOT LIMITED TO THE WARRANTIES OF MERCHANTABILITY,
FITNESS FOR A PARTICULAR PURPOSE AND NONINFRINGEMENT. IN NO EVENT SHALL THE
AUTHORS OR COPYRIGHT HOLDERS BE LIABLE FOR ANY CLAIM, DAMAGES OR OTHER
LIABILITY, WHETHER IN AN ACTION OF CONTRACT, TORT OR OTHERWISE, ARISING FROM,
OUT OF OR IN CONNECTION WITH THE SOFTWARE OR THE USE OR OTHER DEALINGS IN THE
SOFTWARE.</pre></div></div><div class="doc-section"><div class="doc-title">Third-party notices</div><div class="doc-p"><pre class="code-pre" style="white-space:pre-wrap"># Third-party notices — Boiler Curve Inspector

Boiler Curve Inspector application code is MIT licensed by Binghang Li. Third-party records and adapted code retain the licenses below; they are not relicensed wholesale as MIT.

## OpenStudio(R) Standards
Repository: https://github.com/NatLabRockies/openstudio-standards
Source commit: 5cf341742b28dc24dad09983f16ef27a1d12b4dd
License: licenses/OpenStudio-Standards.txt (complete, unmodified upstream text).
Imported: DOE Ref Pre-1980 constant-efficiency records; 90.1-2016 thermal-efficiency records and cubic curves; ECMS generic efficiency packages and CT3-17 analysis fit.
The CT3-17 fit is credited upstream to Kamel Haddad. Generic ECMS packages share a curve.
Boiler Curve Inspector is an independent product adapted using data from OpenStudio(R). No institutional or manufacturer endorsement is claimed. OpenStudio(R) naming and non-endorsement terms apply.

## LBL Modelica Buildings
Repository: https://github.com/lbl-srg/modelica-buildings
Source commit: 11e34d2187abaac63d5b63b269a7e16543403441
License: licenses/Modelica-Buildings.html (complete, unmodified upstream text).
Imported: the Lochinvar Crest family efficiency table and FB-2501/3001/3501/4001/5001/6001 heating capacities.
Copyright holders and contributors are identified in the complete license.
Enhancements paragraph retained: it imposes no obligation to provide fixes, patches or upgrades. It provides an automatic non-exclusive, royalty-free, perpetual license to use, modify, incorporate, distribute and sublicense qualifying Enhancements when made public or supplied directly to LBL without a separate written license agreement. Project-authored Community adaptations are released under the stated MIT terms; upstream materials retain their complete original license. No mandatory contribution or separate submission to LBL is stated in this paragraph.
Adaptations: K to °C conversion; bilinear interpolation; firing fraction to output-PLR conversion; separately labelled approximate EnergyPlus fit.
Additional project estimates: the Crest table seeds explicitly assumed dry-recovery and normalized residual-recovery transformations. Relative transfer indices are not measured UA or manufacturer-certified curves. The original table remains distinct; generated scenarios and constrained export fits are labelled ILLUSTRATIVE.
The six capacities share a family table. This is not six separately measured performance maps. No LBL, DOE, OpenStudio or manufacturer certification/endorsement of Boiler Curve Inspector is claimed.

## EnergyPlus
Repository: https://github.com/NatLabRockies/EnergyPlus
Version: v25.2.0
License: licenses/EnergyPlus.txt (complete, unmodified upstream text).
Imported: datasets/Boilers.idf CondensingBoilerEff, nominal efficiency 0.89, inlet-temperature convention and bounds.
Boiler Curve Inspector is not an EnergyPlus release. EnergyPlus naming and non-endorsement terms apply.

## NECB independent numerical implementation
Necessary numerical coefficients and mathematical relationships are independently implemented and attributed to NECB 2020 Division B 8.4.5.2 and NECB 2025 Division B 8.4.6.2.
Original explanatory text, tables as laid out in the publication, screenshots and PDFs are not bundled.
NRC publications retain their copyright. No NRC open-source license or permission to republish the complete publication is claimed.
Project-authored code, explanations, calculated plots and fitted coefficients are distinguished from the original reference relationships.
Official sources:
https://nrc-publications.canada.ca/eng/view/ft/?id=af36747e-3eee-4024-a1b4-73833555c7fa
https://publications.gc.ca/collections/collection_2026/cnrc-nrc/NR24-24-2025-eng.pdf

## External browser resources
The page loads Plotly.js 2.29.1 (MIT) and Google Fonts through their respective CDNs. The single-file page still requires network access for these external resources.
Plotly.js: https://github.com/plotly/plotly.js/tree/v2.29.1
Font families: Google Sans Flex and Google Sans Code, loaded by the existing page.

## Distribution
Retain these notices and the complete upstream license texts with source and HTML releases.
The complete imported licenses are also embedded in the HTML license panel.
</pre></div></div><div class="doc-section"><div class="doc-title">licenses/OpenStudio-Standards.txt</div><div class="doc-p"><pre class="code-pre" style="white-space:pre-wrap">OpenStudio(R), Copyright (c) 2008-2023, Alliance for Sustainable Energy, LLC.

Redistribution and use in source and binary forms, with or without modification, are permitted provided that the
following conditions are met:

(1) Redistributions of source code must retain the above copyright notice, this list of conditions and the following
disclaimer.

(2) Redistributions in binary form must reproduce the above copyright notice, this list of conditions and the following
disclaimer in the documentation and/or other materials provided with the distribution.

(3) Redistribution of this software, without modification, must refer to the software by the same designation.
Redistribution of a modified version of this software (i) may not refer to the modified version by the same designation,
or by any confusingly similar designation, and (ii) must refer to the underlying software originally provided by
Alliance as “OpenStudio(R)”. Except to comply with the foregoing, the term “OpenStudio(R)”, or any confusingly similar
designation may not be used to refer to any modified version of this software or any modified version of the underlying
software originally provided by Alliance without the prior written consent of Alliance.

Neither the name of the copyright holder nor the names of any contributors may be used to endorse or promote products
derived from this software without specific prior written permission from the respective party.

(4) The name of the copyright holder(s), any contributors, the United States Government, the United States Department
of Energy, or any of their employees may not be used to endorse or promote products derived from this software without
specific prior written permission from the respective party.

THIS SOFTWARE IS PROVIDED BY THE COPYRIGHT HOLDER(S) AND ANY CONTRIBUTORS "AS IS" AND ANY EXPRESS OR IMPLIED WARRANTIES,
INCLUDING, BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE
DISCLAIMED. IN NO EVENT SHALL THE COPYRIGHT HOLDER(S), ANY CONTRIBUTORS, THE UNITED STATES GOVERNMENT, OR THE UNITED
STATES DEPARTMENT OF ENERGY, NOR ANY OF THEIR EMPLOYEES, BE LIABLE FOR ANY DIRECT, INDIRECT, INCIDENTAL, SPECIAL,
EXEMPLARY, OR CONSEQUENTIAL DAMAGES (INCLUDING, BUT NOT LIMITED TO, PROCUREMENT OF SUBSTITUTE GOODS OR SERVICES; LOSS OF
USE, DATA, OR PROFITS; OR BUSINESS INTERRUPTION) HOWEVER CAUSED AND ON ANY THEORY OF LIABILITY, WHETHER IN CONTRACT,
STRICT LIABILITY, OR TORT (INCLUDING NEGLIGENCE OR OTHERWISE) ARISING IN ANY WAY OUT OF THE USE OF THIS SOFTWARE, EVEN IF
ADVISED OF THE POSSIBILITY OF SUCH DAMAGE.
</pre></div></div><div class="doc-section"><div class="doc-title">licenses/Modelica-Buildings.html</div><div class="doc-p"><pre class="code-pre" style="white-space:pre-wrap">




License

Modelica Buildings Library. Copyright (c) 1998-2026
Modelica Association,
International Building Performance Simulation Association (IBPSA),
The Regents of the University of California, through Lawrence Berkeley National Laboratory
(subject to receipt of any required approvals from the U.S. Dept. of Energy) and
contributors.
All rights reserved.


NOTICE.  This Software was developed under funding from the U.S. Department of Energy and
the U.S. Government consequently retains certain rights.
As such, the U.S. Government has been granted for itself and others acting on its behalf
a paid-up, nonexclusive, irrevocable, worldwide license in the Software
to reproduce, distribute copies to the public, prepare derivative works, and
perform publicly and display publicly, and to permit other to do so.


Redistribution and use in source and binary forms, with or without modification,
are permitted provided that the following conditions are met:



Redistributions of source code must retain the above copyright notice,
this list of conditions and the following disclaimer.


Redistributions in binary form must reproduce the above copyright notice,
this list of conditions and the following disclaimer
in the documentation and/or other materials provided with the distribution.


Neither the names of the Modelica Association,
International Building Performance Simulation Association (IBPSA),
the University of California,
Lawrence Berkeley National Laboratory,
U.S. Dept. of Energy,
nor the names of its contributors
may be used to endorse or promote products derived from this software
without specific prior written permission.



THIS SOFTWARE IS PROVIDED BY THE COPYRIGHT HOLDERS AND CONTRIBUTORS "AS IS" AND
ANY EXPRESS OR IMPLIED WARRANTIES, INCLUDING, BUT NOT LIMITED TO,
THE IMPLIED WARRANTIES OF MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.
IN NO EVENT SHALL THE COPYRIGHT HOLDER OR CONTRIBUTORS
BE LIABLE FOR ANY DIRECT, INDIRECT, INCIDENTAL, SPECIAL, EXEMPLARY, OR CONSEQUENTIAL DAMAGES
(INCLUDING, BUT NOT LIMITED TO, PROCUREMENT OF SUBSTITUTE GOODS OR SERVICES;
LOSS OF USE, DATA, OR PROFITS; OR BUSINESS INTERRUPTION)
HOWEVER CAUSED AND ON ANY THEORY OF LIABILITY, WHETHER IN CONTRACT,
STRICT LIABILITY, OR TORT (INCLUDING NEGLIGENCE OR OTHERWISE) ARISING
IN ANY WAY OUT OF THE USE OF THIS SOFTWARE, EVEN IF ADVISED OF THE POSSIBILITY OF SUCH DAMAGE.


You are under no obligation whatsoever to provide any bug fixes, patches,
or upgrades to the features, functionality or performance of the source code
("Enhancements") to anyone; however, if you choose to make your Enhancements
available either publicly, or directly to Lawrence Berkeley National
Laboratory, without imposing a separate written license agreement for such
Enhancements, then you hereby grant the following license: a non-exclusive,
royalty-free perpetual license to install, use, modify, prepare derivative
works, incorporate into other computer software, distribute, and sublicense
such enhancements or derivative works thereof, in binary and source code form.


Note: The license is a revised 3 clause BSD license with an ADDED paragraph
at the end that makes it easy to accept improvements.





</pre></div></div><div class="doc-section"><div class="doc-title">licenses/EnergyPlus.txt</div><div class="doc-p"><pre class="code-pre" style="white-space:pre-wrap">EnergyPlus, Copyright (c) 1996-2025, The Board of Trustees of the University of Illinois, The Regents of the University of California, through Lawrence Berkeley National Laboratory (subject to receipt of any required approvals from the U.S. Dept. of Energy), Oak Ridge National Laboratory, managed by UT-Battelle, Alliance for Sustainable Energy, LLC, and other contributors. All rights reserved.

NOTICE: This Software was developed under funding from the U.S. Department of Energy and the U.S. Government consequently retains certain rights. As such, the U.S. Government has been granted for itself and others acting on its behalf a paid-up, nonexclusive, irrevocable, worldwide license in the Software to reproduce, distribute copies to the public, prepare derivative works, and perform publicly and display publicly, and to permit others to do so.

Redistribution and use in source and binary forms, with or without modification, are permitted provided that the following conditions are met:

(1) Redistributions of source code must retain the above copyright notice, this list of conditions and the following disclaimer.

(2) Redistributions in binary form must reproduce the above copyright notice, this list of conditions and the following disclaimer in the documentation and/or other materials provided with the distribution.

(3) Neither the name of the University of California, Lawrence Berkeley National Laboratory, the University of Illinois, U.S. Dept. of Energy nor the names of its contributors may be used to endorse or promote products derived from this software without specific prior written permission.

(4) Use of EnergyPlus(TM) Name. If Licensee (i) distributes the software in stand-alone form without changes from the version obtained under this License, or (ii) Licensee makes a reference solely to the software portion of its product, Licensee must refer to the software as "EnergyPlus version X" software, where "X" is the version number Licensee obtained under this License and may not use a different name for the software. Except as specifically required in this Section (4), Licensee shall not use in a company name, a product name, in advertising, publicity, or other promotional activities any name, trade name, trademark, logo, or other designation of "EnergyPlus", "E+", "e+" or confusingly similar designation, without the U.S. Department of Energy's prior written consent.

THIS SOFTWARE IS PROVIDED BY THE COPYRIGHT HOLDERS AND CONTRIBUTORS "AS IS" AND ANY EXPRESS OR IMPLIED WARRANTIES, INCLUDING, BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED. IN NO EVENT SHALL THE COPYRIGHT OWNER OR CONTRIBUTORS BE LIABLE FOR ANY DIRECT, INDIRECT, INCIDENTAL, SPECIAL, EXEMPLARY, OR CONSEQUENTIAL DAMAGES (INCLUDING, BUT NOT LIMITED TO, PROCUREMENT OF SUBSTITUTE GOODS OR SERVICES; LOSS OF USE, DATA, OR PROFITS; OR BUSINESS INTERRUPTION) HOWEVER CAUSED AND ON ANY THEORY OF LIABILITY, WHETHER IN CONTRACT, STRICT LIABILITY, OR TORT (INCLUDING NEGLIGENCE OR OTHERWISE) ARISING IN ANY WAY OUT OF THE USE OF THIS SOFTWARE, EVEN IF ADVISED OF THE POSSIBILITY OF SUCH DAMAGE.
</pre></div></div>
        </div>

      </div>

      <div class="modal-footer">
        <div class="modal-footer-left">
          <div id="modal-footer-doc-meta" style="display: flex; align-items: center; gap: 8px; font-size: var(--fs-xs); color: var(--text-secondary);">
            <span style="display: inline-block; width: 8px; height: 8px; border-radius: 50%; background: var(--accent-emerald);"></span>
            <span>Boiler Curve Inspector · Sources, assumptions &amp; licenses</span>
          </div>
          <div id="modal-footer-idf-meta" style="display: none; align-items: center; gap: 8px; font-size: var(--fs-xs); color: var(--text-secondary);">
            <span style="display: inline-block; width: 8px; height: 8px; border-radius: 50%; background: var(--accent-cyan);"></span>
            <span>EnergyPlus &amp; DesignBuilder Curve:Biquadratic Export Ready</span>
          </div>
        </div>
        <div class="modal-footer-right">
          <div id="modal-footer-doc-actions" style="display: flex; align-items: center; gap: 8px;">
            <button class="btn btn-primary" id="btn-footer-goto-idf" title="Switch to IDF Code & Curve Coefficients Tab"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="16 18 22 12 16 6"/><polyline points="8 6 2 12 8 18"/></svg> Go to IDF &amp; Export &rarr;</button>
            <button class="btn" id="btn-footer-close-doc">Close</button>
          </div>
          <div id="modal-footer-idf-actions" style="display: none; align-items: center; gap: 8px; flex-wrap: wrap;">
            <button class="btn" id="btn-copy-coeffs-db" title="Copy 6 curve coefficients in newline-separated format for direct pasting into DesignBuilder Curve Edit"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect width="14" height="14" x="8" y="8" rx="2" ry="2"/><path d="M4 16c-1.1 0-2-.9-2-2V4c0-1.1.9-2 2-2h10c1.1 0 2 .9 2 2"/></svg> Copy Curve Coefficients</button>
            <button class="btn" id="btn-download-csv"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect width="7" height="9" x="3" y="3" rx="1"/><rect width="7" height="5" x="14" y="3" rx="1"/><rect width="7" height="9" x="14" y="12" rx="1"/><rect width="7" height="5" x="3" y="16" rx="1"/></svg> Download CSV Matrix</button>
            <button class="btn btn-primary" id="btn-download-idf-file"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg> Download .idf File</button>
            <button class="btn" id="btn-footer-close-idf">Close</button>
          </div>
        </div>
      </div>
    </div>
  </div>

  <!-- Four-Tier Curve Comparison Modal -->
  <div class="modal-backdrop" id="comparison-modal">
    <div class="modal-content" style="width: min(1560px, 98vw); height: min(940px, 96vh);">
      <div class="modal-header">
        <div class="modal-title">
          <span style="color: var(--accent-blue); display: inline-flex; align-items: center;"><svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 3v18h18"/><path d="m19 9-5 5-4-4-3 3"/></svg></span>
          <span>Four Efficiency Tiers — Full Family Comparison Dashboard</span>
        </div>
        <div style="display: flex; align-items: center; gap: 8px;">
          <button type="button" class="btn btn-icon" id="btn-max-comparison-modal" aria-label="Maximize / Restore Comparison Dashboard" style="font-size: 14px; display: inline-flex; align-items: center; justify-content: center; padding: 6px;">
            <svg class="icon-svg" id="comp-max-icon" style="width: 14px; height: 14px; margin: 0;" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect width="18" height="18" x="3" y="3" rx="2"/><path d="M15 3h6v6"/><path d="M9 21H3v-6"/><path d="M21 3l-7 7"/><path d="M3 21l7-7"/></svg>
          </button>
          <button type="button" class="btn btn-icon" id="btn-close-comparison-modal" aria-label="Close Comparison Dashboard" style="font-size: 14px; display: inline-flex; align-items: center; justify-content: center; padding: 6px;">
            <svg class="icon-svg" style="width: 14px; height: 14px; margin: 0;" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><line x1="18" y1="6" x2="6" y2="18"/><line x1="6" y1="6" x2="18" y2="18"/></svg>
          </button>
        </div>
      </div>

      <div class="modal-body" style="padding: 16px 20px; overflow-y: auto;">
        <p style="margin: 0 0 12px; font-size: var(--fs-xs); color: var(--text-secondary);">
          ILLUSTRATIVE engineering scenarios seeded by the published Crest HHV table. Higher tiers improve both dry sensible recovery and condensing-associated recovery.
        </p>

        <!-- Controls Bar -->
        <div style="display: flex; flex-wrap: wrap; gap: 14px; align-items: center; margin-bottom: 14px; padding: 10px 14px; background: var(--bg-surface-elevated); border: 1px solid var(--border-color); border-radius: var(--radius-md);">
          <div class="view-segmented" id="comp-mode-segmented">
            <button type="button" class="view-tab is-active" id="comp-source-mode">Estimated model</button>
            <button type="button" class="view-tab" id="comp-fit-mode">EnergyPlus approximation</button>
          </div>
          <label style="display: inline-flex; align-items: center; gap: 8px; font-size: var(--fs-xs); font-weight: 600;">
            Output PLR
            <input id="comp-plr" type="range" class="custom-slider" min="0" max="60" value="30" style="width: 120px;">
            <strong id="comp-plr-value" class="control-val-badge">0.55</strong>
          </label>
          <label style="display: inline-flex; align-items: center; gap: 8px; font-size: var(--fs-xs); font-weight: 600;">
            RWT (inlet)
            <input id="comp-temp" type="range" class="custom-slider" min="0" max="100" value="48" style="width: 120px;">
            <strong id="comp-temp-value" class="control-val-badge">45.0°C</strong>
          </label>
          <label style="display: inline-flex; align-items: center; gap: 6px; font-size: var(--fs-xs); cursor: pointer; user-select: none;">
            <input id="comp-show-tracers" type="checkbox" checked style="accent-color: var(--accent-blue); cursor: pointer;">
            Show traces
          </label>
          <button type="button" class="btn" id="comp-download-csv" style="margin-left: auto; font-size: var(--fs-xs);">
            <svg class="icon-svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
            Download Model Data CSV
          </button>
        </div>

        <p id="comp-status-text" style="font-size: var(--fs-xs); color: var(--text-secondary); margin: 0 0 12px;"></p>

        <!-- Charts Deck -->
        <div style="display: grid; grid-template-columns: 1fr 1fr; gap: 14px; margin-bottom: 16px;">
          <div style="grid-column: 1 / -1; background: var(--bg-surface); border: 1px solid var(--border-color); border-radius: var(--radius-md); overflow: hidden;">
            <div style="padding: 10px 14px 4px; font-weight: 600; font-size: var(--fs-sm); color: var(--text-primary);">
              Absolute HHV efficiency — four distinct surfaces
            </div>
            <div id="comp-family-3d"></div>
          </div>
          <div style="background: var(--bg-surface); border: 1px solid var(--border-color); border-radius: var(--radius-md); overflow: hidden;">
            <div id="comp-family-plr-title" style="padding: 10px 14px 4px; font-weight: 600; font-size: var(--fs-sm); color: var(--text-primary);">
              Partial-load response
            </div>
            <div id="comp-family-plr"></div>
          </div>
          <div style="background: var(--bg-surface); border: 1px solid var(--border-color); border-radius: var(--radius-md); overflow: hidden;">
            <div id="comp-family-temp-title" style="padding: 10px 14px 4px; font-weight: 600; font-size: var(--fs-sm); color: var(--text-primary);">
              Return water temperature response
            </div>
            <div id="comp-family-temp"></div>
          </div>
        </div>

        <!-- Metrics Table -->
        <div style="overflow-x: auto; margin-bottom: 16px;">
          <table class="doc-table" style="width: 100%;">
            <thead>
              <tr>
                <th>Low-temperature anchor</th>
                <th>High-temperature model output (% HHV)</th>
                <th>Relative sensible index</th>
                <th>Residual-recovery index</th>
                <th>Export fit vs model: max error (pp)</th>
              </tr>
            </thead>
            <tbody id="comp-table-body"></tbody>
          </table>
        </div>

        <!-- Notes -->
        <div class="doc-section" style="margin-top: 10px;">
          <div class="doc-p" style="font-size: var(--fs-xs); line-height: 1.55; color: var(--text-secondary);">
            <p><strong>Note</strong>: At full firing and a return temperature of about 71°C, this model gives about 85–88% HHV across the four scenarios, with smaller differences at the hot end. Without equipment data, an early-stage high-temperature assumption of about 86% HHV (&eta;<sub>LHV</sub> &asymp; &eta;<sub>HHV</sub> &times; 1.11, or about 95% LHV) can be explored with upward and downward variations of 1–2 percentage points for sensitivity analysis. Use manufacturer data for the corresponding conditions when available; small differences between adjacent scenarios have not been validated against equipment data and should not be overinterpreted.</p>
          </div>
        </div>
      </div>

      <div class="modal-footer" style="padding: 10px 20px; border-top: 1px solid var(--border-color); display: flex; justify-content: flex-end;">
        <button class="btn" id="btn-footer-close-comp">Close</button>
      </div>
    </div>
  </div>

  <!-- Toast Notification -->
  <div class="toast" id="app-toast">Success</div>

  <!-- Main Logic Script -->
  <script>
/**
 * Boiler Curve Inspector - Universal Runtime Bundle
 * Auto-generated by scripts/build_community.js
 */
(function() {
  'use strict';

  /* =========================================================================
   * 1. Core Database & Standards
   * ========================================================================= */
// Generated by scripts/build_curve_catalog.js. Third-party terms: licenses/ and THIRD_PARTY_NOTICES.md.
const DEW_POINT_C = 54.0;
const DEW_POINT_F = 129.2;
const CREST_TABLE = {
  "temperaturesC": [
    21.024111359682024,
    26.629381058911008,
    32.166293810589025,
    37.77156350981801,
    43.308476261496025,
    48.89096031154202,
    54.450658712403026,
    59.98757146408104,
    65.59284116331105,
    71.12975391498804
  ],
  "firingRates": [
    0.05,
    0.5,
    1
  ],
  "efficiencies": [
    [
      0.991213389121339,
      0.983995815899581,
      0.973640167364016,
      0.95857740585774,
      0.940690376569037,
      0.919665271966527,
      0.898953974895397,
      0.886087866108786,
      0.881066945606694,
      0.879811715481171
    ],
    [
      0.988075313807531,
      0.981171548117155,
      0.968619246861924,
      0.952301255230125,
      0.931903765690376,
      0.907426778242677,
      0.890794979079498,
      0.882635983263598,
      0.878242677824267,
      0.876987447698744
    ],
    [
      0.969560669456067,
      0.96265690376569,
      0.951046025104602,
      0.935041841004184,
      0.917154811715481,
      0.896443514644351,
      0.884832635983263,
      0.878242677824267,
      0.874476987447698,
      0.873535564853556
    ]
  ],
  "referenceEfficiency": 0.96265690376569
};
const RECOMMENDED_TIERS = [
  {
    "id": "illustrative_98",
    "text": "98% | Progressive heat-transfer estimate · ILLUSTRATIVE",
    "name": "98% | Progressive heat-transfer estimate · ILLUSTRATIVE"
  },
  {
    "id": "illustrative_96",
    "text": "96% | Progressive heat-transfer estimate · ILLUSTRATIVE",
    "name": "96% | Progressive heat-transfer estimate · ILLUSTRATIVE"
  },
  {
    "id": "illustrative_94",
    "text": "94% | Progressive heat-transfer estimate · ILLUSTRATIVE",
    "name": "94% | Progressive heat-transfer estimate · ILLUSTRATIVE"
  },
  {
    "id": "illustrative_90",
    "text": "90% | Progressive heat-transfer estimate · ILLUSTRATIVE",
    "name": "90% | Progressive heat-transfer estimate · ILLUSTRATIVE"
  },
  {
    "id": "illustrative_86",
    "text": "86% | Forced-draft noncondensing archetype · ILLUSTRATIVE",
    "name": "86% | Forced-draft noncondensing archetype · ILLUSTRATIVE"
  },
  {
    "id": "illustrative_80",
    "text": "80% | Atmospheric noncondensing archetype · ILLUSTRATIVE",
    "name": "80% | Atmospheric noncondensing archetype · ILLUSTRATIVE"
  }
];
const BOILER_DATABASE = {
  "os_doe_73": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "os_doe_73",
    "tier": "73%",
    "category": "baseline",
    "catalogVisible": false,
    "nomEff": 0.73,
    "name": "73% | OpenStudio DOE Ref Pre-1980",
    "type": "Generic reference hot-water boiler",
    "isCondensing": false,
    "curveForm": "Cubic",
    "coeffs": [
      1,
      0,
      0,
      0
    ],
    "limits": {
      "minX": 0,
      "maxX": 1,
      "minY": 15,
      "maxY": 85,
      "minOut": null,
      "maxOut": null
    },
    "source": "OpenStudio(R) Standards: DOE Ref Pre-1980",
    "sourceUrl": "https://github.com/NatLabRockies/openstudio-standards/blob/5cf341742b28dc24dad09983f16ef27a1d12b4dd/lib/openstudio-standards/standards/ashrae_90_1/doe_ref_pre_1980/data/doe_ref_pre_1980.boilers.json",
    "sourceBlob": "02f11b430a5db3afa56b021afafa7539f4f749b7",
    "license": "licenses/OpenStudio-Standards.txt",
    "ratingCondition": "Reference thermal efficiency; input capacity 0–299999.99 Btu/h",
    "description": "Generic prototype, constant efficiency. Not a tested manufacturer model. Capacity limits are fuel input."
  },
  "os_doe_74": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "os_doe_74",
    "tier": "74%",
    "category": "baseline",
    "catalogVisible": false,
    "nomEff": 0.74,
    "name": "74% | OpenStudio DOE Ref Pre-1980",
    "type": "Generic reference hot-water boiler",
    "isCondensing": false,
    "curveForm": "Cubic",
    "coeffs": [
      1,
      0,
      0,
      0
    ],
    "limits": {
      "minX": 0,
      "maxX": 1,
      "minY": 15,
      "maxY": 85,
      "minOut": null,
      "maxOut": null
    },
    "source": "OpenStudio(R) Standards: DOE Ref Pre-1980",
    "sourceUrl": "https://github.com/NatLabRockies/openstudio-standards/blob/5cf341742b28dc24dad09983f16ef27a1d12b4dd/lib/openstudio-standards/standards/ashrae_90_1/doe_ref_pre_1980/data/doe_ref_pre_1980.boilers.json",
    "sourceBlob": "02f11b430a5db3afa56b021afafa7539f4f749b7",
    "license": "licenses/OpenStudio-Standards.txt",
    "ratingCondition": "Reference thermal efficiency; input capacity 300000–2500000 Btu/h",
    "description": "Generic prototype, constant efficiency. Not a tested manufacturer model. Capacity limits are fuel input."
  },
  "os_doe_76": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "os_doe_76",
    "tier": "76%",
    "category": "baseline",
    "catalogVisible": false,
    "nomEff": 0.76,
    "name": "76% | OpenStudio DOE Ref Pre-1980",
    "type": "Generic reference hot-water boiler",
    "isCondensing": false,
    "curveForm": "Cubic",
    "coeffs": [
      1,
      0,
      0,
      0
    ],
    "limits": {
      "minX": 0,
      "maxX": 1,
      "minY": 15,
      "maxY": 85,
      "minOut": null,
      "maxOut": null
    },
    "source": "OpenStudio(R) Standards: DOE Ref Pre-1980",
    "sourceUrl": "https://github.com/NatLabRockies/openstudio-standards/blob/5cf341742b28dc24dad09983f16ef27a1d12b4dd/lib/openstudio-standards/standards/ashrae_90_1/doe_ref_pre_1980/data/doe_ref_pre_1980.boilers.json",
    "sourceBlob": "02f11b430a5db3afa56b021afafa7539f4f749b7",
    "license": "licenses/OpenStudio-Standards.txt",
    "ratingCondition": "Reference thermal efficiency; input capacity 2500000.01–9999999999 Btu/h",
    "description": "Generic prototype, constant efficiency. Not a tested manufacturer model. Capacity limits are fuel input."
  },
  "os_2016_80_small": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "os_2016_80_small",
    "tier": "80%",
    "category": "baseline",
    "catalogVisible": false,
    "nomEff": 0.8,
    "name": "80% | OpenStudio 90.1-2016 (small)",
    "type": "Generic reference hot-water boiler",
    "isCondensing": false,
    "curveForm": "Cubic",
    "coeffs": [
      0.7463,
      1.3196,
      -2.2154,
      1.1674
    ],
    "limits": {
      "minX": 0,
      "maxX": 1.3,
      "minY": 15,
      "maxY": 85,
      "minOut": null,
      "maxOut": null
    },
    "source": "OpenStudio(R) Standards: 90.1-2016; Boiler with No Minimum Turndown",
    "sourceUrl": "https://github.com/NatLabRockies/openstudio-standards/blob/5cf341742b28dc24dad09983f16ef27a1d12b4dd/lib/openstudio-standards/standards/ashrae_90_1/ashrae_90_1_2016/data/ashrae_90_1_2016.boilers.json",
    "sourceBlob": "ed454e3311804e05d13b98d603896d89f8b08ff7",
    "license": "licenses/OpenStudio-Standards.txt",
    "ratingCondition": "Reference thermal efficiency; 300,000 to below 1,000,000 Btu/h fuel input",
    "description": "Published generic curve selection by capacity. No manufacturer certification or temperature sensitivity is implied."
  },
  "os_2016_80_large": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "os_2016_80_large",
    "tier": "80%",
    "category": "baseline",
    "catalogVisible": false,
    "nomEff": 0.8,
    "name": "80% | OpenStudio 90.1-2016 (large)",
    "type": "Generic reference hot-water boiler",
    "isCondensing": false,
    "curveForm": "Cubic",
    "coeffs": [
      0.7791,
      1.4745,
      -2.5795,
      1.3467
    ],
    "limits": {
      "minX": 0,
      "maxX": 1.3,
      "minY": 15,
      "maxY": 85,
      "minOut": null,
      "maxOut": null
    },
    "source": "OpenStudio(R) Standards: 90.1-2016; Boiler with Minimum Turndown",
    "sourceUrl": "https://github.com/NatLabRockies/openstudio-standards/blob/5cf341742b28dc24dad09983f16ef27a1d12b4dd/lib/openstudio-standards/standards/ashrae_90_1/ashrae_90_1_2016/data/ashrae_90_1_2016.boilers.json",
    "sourceBlob": "ed454e3311804e05d13b98d603896d89f8b08ff7",
    "license": "licenses/OpenStudio-Standards.txt",
    "ratingCondition": "Reference thermal efficiency; 1,000,000 to 2,500,000 Btu/h fuel input",
    "description": "Published generic curve selection by capacity. No manufacturer certification or temperature sensitivity is implied."
  },
  "os_ecm_85": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "os_ecm_85",
    "tier": "85.0%",
    "category": "baseline",
    "nomEff": 0.85,
    "name": "85% | OpenStudio ECMS generic condensing",
    "catalogVisible": false,
    "highlightedEquipment": false,
    "type": "Generic condensing efficiency scenario",
    "isCondensing": true,
    "curveForm": "Cubic",
    "coeffs": [
      1.0186,
      0.2426,
      -0.5059,
      0.2465
    ],
    "limits": {
      "minX": 0,
      "maxX": 1,
      "minY": 15,
      "maxY": 85,
      "minOut": null,
      "maxOut": null
    },
    "source": "OpenStudio(R) Standards ECMS; From NECB 2011 and AHRI.",
    "sourceUrl": "https://github.com/NatLabRockies/openstudio-standards/blob/5cf341742b28dc24dad09983f16ef27a1d12b4dd/lib/openstudio-standards/standards/necb/ECMS/data/boiler_set.json",
    "curveSourceUrl": "https://github.com/NatLabRockies/openstudio-standards/blob/5cf341742b28dc24dad09983f16ef27a1d12b4dd/lib/openstudio-standards/standards/necb/ECMS/data/curves.json",
    "sourceBlob": "92a8ff2889d60fa46b83ca89f990524dd63c2bc2",
    "license": "licenses/OpenStudio-Standards.txt",
    "ratingCondition": "Published ECMS nominal thermal efficiency; 1D output PLR curve",
    "provenanceStatus": null,
    "basisEvidence": null,
    "description": "85/88/91/94% packages share one published cubic. These are scenarios, not four tested products."
  },
  "os_ecm_88": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "os_ecm_88",
    "tier": "88.0%",
    "category": "baseline",
    "nomEff": 0.88,
    "name": "88% | OpenStudio ECMS generic condensing",
    "catalogVisible": false,
    "highlightedEquipment": false,
    "type": "Generic condensing efficiency scenario",
    "isCondensing": true,
    "curveForm": "Cubic",
    "coeffs": [
      1.0186,
      0.2426,
      -0.5059,
      0.2465
    ],
    "limits": {
      "minX": 0,
      "maxX": 1,
      "minY": 15,
      "maxY": 85,
      "minOut": null,
      "maxOut": null
    },
    "source": "OpenStudio(R) Standards ECMS; From NECB 2011 and AHRI.",
    "sourceUrl": "https://github.com/NatLabRockies/openstudio-standards/blob/5cf341742b28dc24dad09983f16ef27a1d12b4dd/lib/openstudio-standards/standards/necb/ECMS/data/boiler_set.json",
    "curveSourceUrl": "https://github.com/NatLabRockies/openstudio-standards/blob/5cf341742b28dc24dad09983f16ef27a1d12b4dd/lib/openstudio-standards/standards/necb/ECMS/data/curves.json",
    "sourceBlob": "92a8ff2889d60fa46b83ca89f990524dd63c2bc2",
    "license": "licenses/OpenStudio-Standards.txt",
    "ratingCondition": "Published ECMS nominal thermal efficiency; 1D output PLR curve",
    "provenanceStatus": null,
    "basisEvidence": null,
    "description": "85/88/91/94% packages share one published cubic. These are scenarios, not four tested products."
  },
  "os_ecm_91": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "os_ecm_91",
    "tier": "91.0%",
    "category": "baseline",
    "nomEff": 0.91,
    "name": "91% | OpenStudio ECMS generic condensing",
    "catalogVisible": false,
    "highlightedEquipment": false,
    "type": "Generic condensing efficiency scenario",
    "isCondensing": true,
    "curveForm": "Cubic",
    "coeffs": [
      1.0186,
      0.2426,
      -0.5059,
      0.2465
    ],
    "limits": {
      "minX": 0,
      "maxX": 1,
      "minY": 15,
      "maxY": 85,
      "minOut": null,
      "maxOut": null
    },
    "source": "OpenStudio(R) Standards ECMS; From NECB 2011 and AHRI.",
    "sourceUrl": "https://github.com/NatLabRockies/openstudio-standards/blob/5cf341742b28dc24dad09983f16ef27a1d12b4dd/lib/openstudio-standards/standards/necb/ECMS/data/boiler_set.json",
    "curveSourceUrl": "https://github.com/NatLabRockies/openstudio-standards/blob/5cf341742b28dc24dad09983f16ef27a1d12b4dd/lib/openstudio-standards/standards/necb/ECMS/data/curves.json",
    "sourceBlob": "92a8ff2889d60fa46b83ca89f990524dd63c2bc2",
    "license": "licenses/OpenStudio-Standards.txt",
    "ratingCondition": "Published ECMS nominal thermal efficiency; 1D output PLR curve",
    "provenanceStatus": null,
    "basisEvidence": null,
    "description": "85/88/91/94% packages share one published cubic. These are scenarios, not four tested products."
  },
  "os_ecm_94": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "os_ecm_94",
    "tier": "94.0%",
    "category": "baseline",
    "nomEff": 0.94,
    "name": "94% | OpenStudio ECMS generic condensing",
    "catalogVisible": false,
    "highlightedEquipment": false,
    "type": "Generic condensing efficiency scenario",
    "isCondensing": true,
    "curveForm": "Cubic",
    "coeffs": [
      1.0186,
      0.2426,
      -0.5059,
      0.2465
    ],
    "limits": {
      "minX": 0,
      "maxX": 1,
      "minY": 15,
      "maxY": 85,
      "minOut": null,
      "maxOut": null
    },
    "source": "OpenStudio(R) Standards ECMS; From NECB 2011 and AHRI.",
    "sourceUrl": "https://github.com/NatLabRockies/openstudio-standards/blob/5cf341742b28dc24dad09983f16ef27a1d12b4dd/lib/openstudio-standards/standards/necb/ECMS/data/boiler_set.json",
    "curveSourceUrl": "https://github.com/NatLabRockies/openstudio-standards/blob/5cf341742b28dc24dad09983f16ef27a1d12b4dd/lib/openstudio-standards/standards/necb/ECMS/data/curves.json",
    "sourceBlob": "92a8ff2889d60fa46b83ca89f990524dd63c2bc2",
    "license": "licenses/OpenStudio-Standards.txt",
    "ratingCondition": "Published ECMS nominal thermal efficiency; 1D output PLR curve",
    "provenanceStatus": null,
    "basisEvidence": null,
    "description": "85/88/91/94% packages share one published cubic. These are scenarios, not four tested products."
  },
  "os_viessmann_962": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "os_viessmann_962",
    "tier": "96.2%",
    "category": "openstudio",
    "nomEff": 0.962,
    "name": "96.2% reference | OpenStudio fit (labelled Viessmann CT3-17 upstream)",
    "catalogVisible": true,
    "highlightedEquipment": false,
    "type": "OpenStudio analysis fit; original data unverified",
    "isCondensing": true,
    "curveForm": "Biquadratic",
    "coeffs": [
      1.067091396,
      -0.080046749,
      0.078581329,
      0.000365501,
      -0.0000045243,
      -0.002185834
    ],
    "limits": {
      "minX": 0.3,
      "maxX": 1,
      "minY": 40,
      "maxY": 90,
      "minOut": null,
      "maxOut": null
    },
    "source": "OpenStudio(R) Standards ECMS; From analysis by Kamel Haddad based on Viessmann Vitocrossal 300 CT3-17 condensing boiler.",
    "sourceUrl": "https://github.com/NatLabRockies/openstudio-standards/blob/5cf341742b28dc24dad09983f16ef27a1d12b4dd/lib/openstudio-standards/standards/necb/ECMS/data/boiler_set.json",
    "curveSourceUrl": "https://github.com/NatLabRockies/openstudio-standards/blob/5cf341742b28dc24dad09983f16ef27a1d12b4dd/lib/openstudio-standards/standards/necb/ECMS/data/curves.json",
    "sourceBlob": "92a8ff2889d60fa46b83ca89f990524dd63c2bc2",
    "license": "licenses/OpenStudio-Standards.txt",
    "ratingCondition": "OpenStudio nominal reference 96.2%; original anchor unverified; PLR 0.3–1; inlet 40–90°C",
    "provenanceStatus": "OpenStudio attributes this fit to Kamel Haddad; original manufacturer samples and analysis report have not been verified.",
    "basisEvidence": "HHV follows the EnergyPlus nominal-efficiency field used by the upstream application code; the original equipment heat-value basis and rating anchor remain unverified.",
    "description": "OpenStudio CT3-17 analysis fit attributed to Kamel Haddad; 96.2% is its nominal reference. Original samples, rating anchor and heat-value basis remain unverified."
  },
  "lbl_crest_2501": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "lbl_crest_2501",
    "tier": "Crest",
    "category": "lbl",
    "nomEff": 0.96265690376569,
    "name": "96.0% | Lochinvar Crest FB-2501",
    "highlightedEquipment": true,
    "curveFamily": "lochinvar_crest",
    "familyLabel": "≈96% | Lochinvar Crest · shared family table",
    "capacityLabel": "FB-2501 · 703.4 kW output",
    "catalogEfficiencyRatio": 0.96,
    "catalogInputBtuh": 2500000,
    "catalogOutputBtuh": 2400000,
    "catalogRatingSource": {
      "url": "https://www.lochinvar.com/lit/961107FBN-PS-17%20(2501-6001).pdf",
      "document": "FBN-PS-17",
      "edition": "07/20",
      "definition": "High-fire heat output divided by gas input from the manufacturer product summary; rating test conditions are not specified on this sheet. These are factual ratios, not independent certification."
    },
    "type": "Manufacturer-family table digitized in LBL Modelica Buildings",
    "isCondensing": true,
    "curveForm": "Table",
    "tableFamily": "crest",
    "coeffs": [
      1.1475181879949896,
      -0.02819999211225924,
      -0.014654731770149913,
      -0.005109775648679974,
      0.00002319795391267759,
      0.000515999992157289
    ],
    "derivedFit": {
      "coeffs": [
        1.1475181879949896,
        -0.02819999211225924,
        -0.014654731770149913,
        -0.005109775648679974,
        0.00002319795391267759,
        0.000515999992157289
      ],
      "limits": {
        "minX": 0.25,
        "maxX": 0.9,
        "minY": 21.024111359682024,
        "maxY": 71.12975391498804,
        "minOut": null,
        "maxOut": null
      },
      "validation": {
        "sampleCount": 6557,
        "rmsePercentagePoints": 0.5706025761415056,
        "maxErrorPercentagePoints": 1.5148644359549939,
        "rSquared": 0.9782092642505633
      },
      "method": "OLS: 41 PLR x 37 temperature nodes (1D: 41 nodes); offset validation grid 83 x 79 (1D: 83)."
    },
    "limits": {
      "minX": 0.25,
      "maxX": 0.9,
      "minY": 21.024111359682024,
      "maxY": 71.12975391498804,
      "minOut": null,
      "maxOut": null
    },
    "lockNominal": true,
    "nominalPowerW": 703370.568,
    "minimumFiringRate": 0.05,
    "source": "LBL Modelica Buildings: Lochinvar Crest FB-2501",
    "sourceUrl": "https://github.com/lbl-srg/modelica-buildings/blob/11e34d2187abaac63d5b63b269a7e16543403441/Buildings/Fluid/Boilers/Data/Lochinvar/Crest/FBdash2501.mo",
    "sourceBlob": "1acd5188773f252cefd9a6751c3e7b4ccefc6039",
    "license": "licenses/Modelica-Buildings.html",
    "ratingCondition": "Normalization reference: inlet 26.629°C / full firing; not a certified rating",
    "description": "Six capacities share one family table. Source axes are inlet kelvin and fuel firing fraction. Native calculation uses bilinear interpolation and converts firing to output PLR; nominal efficiency is locked. The IDF is a separately labelled approximate biquadratic fit over PLR 0.25–0.90."
  },
  "lbl_crest_3001": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "lbl_crest_3001",
    "tier": "Crest",
    "category": "lbl",
    "nomEff": 0.96265690376569,
    "name": "96.1% | Lochinvar Crest FB-3001",
    "highlightedEquipment": true,
    "curveFamily": "lochinvar_crest",
    "familyLabel": "≈96% | Lochinvar Crest · shared family table",
    "capacityLabel": "FB-3001 · 844.9 kW output",
    "catalogEfficiencyRatio": 0.961,
    "catalogInputBtuh": 3000000,
    "catalogOutputBtuh": 2883000,
    "catalogRatingSource": {
      "url": "https://www.lochinvar.com/lit/961107FBN-PS-17%20(2501-6001).pdf",
      "document": "FBN-PS-17",
      "edition": "07/20",
      "definition": "High-fire heat output divided by gas input from the manufacturer product summary; rating test conditions are not specified on this sheet. These are factual ratios, not independent certification."
    },
    "type": "Manufacturer-family table digitized in LBL Modelica Buildings",
    "isCondensing": true,
    "curveForm": "Table",
    "tableFamily": "crest",
    "coeffs": [
      1.1475181879949896,
      -0.02819999211225924,
      -0.014654731770149913,
      -0.005109775648679974,
      0.00002319795391267759,
      0.000515999992157289
    ],
    "derivedFit": {
      "coeffs": [
        1.1475181879949896,
        -0.02819999211225924,
        -0.014654731770149913,
        -0.005109775648679974,
        0.00002319795391267759,
        0.000515999992157289
      ],
      "limits": {
        "minX": 0.25,
        "maxX": 0.9,
        "minY": 21.024111359682024,
        "maxY": 71.12975391498804,
        "minOut": null,
        "maxOut": null
      },
      "validation": {
        "sampleCount": 6557,
        "rmsePercentagePoints": 0.5706025761415056,
        "maxErrorPercentagePoints": 1.5148644359549939,
        "rSquared": 0.9782092642505633
      },
      "method": "OLS: 41 PLR x 37 temperature nodes (1D: 41 nodes); offset validation grid 83 x 79 (1D: 83)."
    },
    "limits": {
      "minX": 0.25,
      "maxX": 0.9,
      "minY": 21.024111359682024,
      "maxY": 71.12975391498804,
      "minOut": null,
      "maxOut": null
    },
    "lockNominal": true,
    "nominalPowerW": 844923.8948,
    "minimumFiringRate": 0.05,
    "source": "LBL Modelica Buildings: Lochinvar Crest FB-3001",
    "sourceUrl": "https://github.com/lbl-srg/modelica-buildings/blob/11e34d2187abaac63d5b63b269a7e16543403441/Buildings/Fluid/Boilers/Data/Lochinvar/Crest/FBdash3001.mo",
    "sourceBlob": "241de9dd4cc671dca05c7c7684acc2098dc1e26f",
    "license": "licenses/Modelica-Buildings.html",
    "ratingCondition": "Normalization reference: inlet 26.629°C / full firing; not a certified rating",
    "description": "Six capacities share one family table. Source axes are inlet kelvin and fuel firing fraction. Native calculation uses bilinear interpolation and converts firing to output PLR; nominal efficiency is locked. The IDF is a separately labelled approximate biquadratic fit over PLR 0.25–0.90."
  },
  "lbl_crest_3501": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "lbl_crest_3501",
    "tier": "Crest",
    "category": "lbl",
    "nomEff": 0.96265690376569,
    "name": "96.1% | Lochinvar Crest FB-3501",
    "highlightedEquipment": true,
    "curveFamily": "lochinvar_crest",
    "familyLabel": "≈96% | Lochinvar Crest · shared family table",
    "capacityLabel": "FB-3501 · 985.9 kW output",
    "catalogEfficiencyRatio": 0.9611428571428572,
    "catalogInputBtuh": 3500000,
    "catalogOutputBtuh": 3364000,
    "catalogRatingSource": {
      "url": "https://www.lochinvar.com/lit/961107FBN-PS-17%20(2501-6001).pdf",
      "document": "FBN-PS-17",
      "edition": "07/20",
      "definition": "High-fire heat output divided by gas input from the manufacturer product summary; rating test conditions are not specified on this sheet. These are factual ratios, not independent certification."
    },
    "type": "Manufacturer-family table digitized in LBL Modelica Buildings",
    "isCondensing": true,
    "curveForm": "Table",
    "tableFamily": "crest",
    "coeffs": [
      1.1475181879949896,
      -0.02819999211225924,
      -0.014654731770149913,
      -0.005109775648679974,
      0.00002319795391267759,
      0.000515999992157289
    ],
    "derivedFit": {
      "coeffs": [
        1.1475181879949896,
        -0.02819999211225924,
        -0.014654731770149913,
        -0.005109775648679974,
        0.00002319795391267759,
        0.000515999992157289
      ],
      "limits": {
        "minX": 0.25,
        "maxX": 0.9,
        "minY": 21.024111359682024,
        "maxY": 71.12975391498804,
        "minOut": null,
        "maxOut": null
      },
      "validation": {
        "sampleCount": 6557,
        "rmsePercentagePoints": 0.5706025761415056,
        "maxErrorPercentagePoints": 1.5148644359549939,
        "rSquared": 0.9782092642505633
      },
      "method": "OLS: 41 PLR x 37 temperature nodes (1D: 41 nodes); offset validation grid 83 x 79 (1D: 83)."
    },
    "limits": {
      "minX": 0.25,
      "maxX": 0.9,
      "minY": 21.024111359682024,
      "maxY": 71.12975391498804,
      "minOut": null,
      "maxOut": null
    },
    "lockNominal": true,
    "nominalPowerW": 985891.0795,
    "minimumFiringRate": 0.05,
    "source": "LBL Modelica Buildings: Lochinvar Crest FB-3501",
    "sourceUrl": "https://github.com/lbl-srg/modelica-buildings/blob/11e34d2187abaac63d5b63b269a7e16543403441/Buildings/Fluid/Boilers/Data/Lochinvar/Crest/FBdash3501.mo",
    "sourceBlob": "3f7d07af8dfc4043ad9f7990c44fdff2fbe0d4b7",
    "license": "licenses/Modelica-Buildings.html",
    "ratingCondition": "Normalization reference: inlet 26.629°C / full firing; not a certified rating",
    "description": "Six capacities share one family table. Source axes are inlet kelvin and fuel firing fraction. Native calculation uses bilinear interpolation and converts firing to output PLR; nominal efficiency is locked. The IDF is a separately labelled approximate biquadratic fit over PLR 0.25–0.90."
  },
  "lbl_crest_4001": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "lbl_crest_4001",
    "tier": "Crest",
    "category": "lbl",
    "nomEff": 0.96265690376569,
    "name": "96.1% | Lochinvar Crest FB-4001",
    "highlightedEquipment": true,
    "curveFamily": "lochinvar_crest",
    "familyLabel": "≈96% | Lochinvar Crest · shared family table",
    "capacityLabel": "FB-4001 · 1126.3 kW output",
    "catalogEfficiencyRatio": 0.9609902475618904,
    "catalogInputBtuh": 3999000,
    "catalogOutputBtuh": 3843000,
    "catalogRatingSource": {
      "url": "https://www.lochinvar.com/lit/961107FBN-PS-17%20(2501-6001).pdf",
      "document": "FBN-PS-17",
      "edition": "07/20",
      "definition": "High-fire heat output divided by gas input from the manufacturer product summary; rating test conditions are not specified on this sheet. These are factual ratios, not independent certification."
    },
    "type": "Manufacturer-family table digitized in LBL Modelica Buildings",
    "isCondensing": true,
    "curveForm": "Table",
    "tableFamily": "crest",
    "coeffs": [
      1.1475181879949896,
      -0.02819999211225924,
      -0.014654731770149913,
      -0.005109775648679974,
      0.00002319795391267759,
      0.000515999992157289
    ],
    "derivedFit": {
      "coeffs": [
        1.1475181879949896,
        -0.02819999211225924,
        -0.014654731770149913,
        -0.005109775648679974,
        0.00002319795391267759,
        0.000515999992157289
      ],
      "limits": {
        "minX": 0.25,
        "maxX": 0.9,
        "minY": 21.024111359682024,
        "maxY": 71.12975391498804,
        "minOut": null,
        "maxOut": null
      },
      "validation": {
        "sampleCount": 6557,
        "rmsePercentagePoints": 0.5706025761415056,
        "maxErrorPercentagePoints": 1.5148644359549939,
        "rSquared": 0.9782092642505633
      },
      "method": "OLS: 41 PLR x 37 temperature nodes (1D: 41 nodes); offset validation grid 83 x 79 (1D: 83)."
    },
    "limits": {
      "minX": 0.25,
      "maxX": 0.9,
      "minY": 21.024111359682024,
      "maxY": 71.12975391498804,
      "minOut": null,
      "maxOut": null
    },
    "lockNominal": true,
    "nominalPowerW": 1126272.122,
    "minimumFiringRate": 0.08333333333333333,
    "source": "LBL Modelica Buildings: Lochinvar Crest FB-4001",
    "sourceUrl": "https://github.com/lbl-srg/modelica-buildings/blob/11e34d2187abaac63d5b63b269a7e16543403441/Buildings/Fluid/Boilers/Data/Lochinvar/Crest/FBdash4001.mo",
    "sourceBlob": "9646bc82dae0c9c16ccf8759e8fa8ec53da8c719",
    "license": "licenses/Modelica-Buildings.html",
    "ratingCondition": "Normalization reference: inlet 26.629°C / full firing; not a certified rating",
    "description": "Six capacities share one family table. Source axes are inlet kelvin and fuel firing fraction. Native calculation uses bilinear interpolation and converts firing to output PLR; nominal efficiency is locked. The IDF is a separately labelled approximate biquadratic fit over PLR 0.25–0.90."
  },
  "lbl_crest_5001": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "lbl_crest_5001",
    "tier": "Crest",
    "category": "lbl",
    "nomEff": 0.96265690376569,
    "name": "96.1% | Lochinvar Crest FB-5001",
    "highlightedEquipment": true,
    "curveFamily": "lochinvar_crest",
    "familyLabel": "≈96% | Lochinvar Crest · shared family table",
    "capacityLabel": "FB-5001 · 1407.9 kW output",
    "catalogEfficiencyRatio": 0.960992198439688,
    "catalogInputBtuh": 4999000,
    "catalogOutputBtuh": 4804000,
    "catalogRatingSource": {
      "url": "https://www.lochinvar.com/lit/961107FBN-PS-17%20(2501-6001).pdf",
      "document": "FBN-PS-17",
      "edition": "07/20",
      "definition": "High-fire heat output divided by gas input from the manufacturer product summary; rating test conditions are not specified on this sheet. These are factual ratios, not independent certification."
    },
    "type": "Manufacturer-family table digitized in LBL Modelica Buildings",
    "isCondensing": true,
    "curveForm": "Table",
    "tableFamily": "crest",
    "coeffs": [
      1.1475181879949896,
      -0.02819999211225924,
      -0.014654731770149913,
      -0.005109775648679974,
      0.00002319795391267759,
      0.000515999992157289
    ],
    "derivedFit": {
      "coeffs": [
        1.1475181879949896,
        -0.02819999211225924,
        -0.014654731770149913,
        -0.005109775648679974,
        0.00002319795391267759,
        0.000515999992157289
      ],
      "limits": {
        "minX": 0.25,
        "maxX": 0.9,
        "minY": 21.024111359682024,
        "maxY": 71.12975391498804,
        "minOut": null,
        "maxOut": null
      },
      "validation": {
        "sampleCount": 6557,
        "rmsePercentagePoints": 0.5706025761415056,
        "maxErrorPercentagePoints": 1.5148644359549939,
        "rSquared": 0.9782092642505633
      },
      "method": "OLS: 41 PLR x 37 temperature nodes (1D: 41 nodes); offset validation grid 83 x 79 (1D: 83)."
    },
    "limits": {
      "minX": 0.25,
      "maxX": 0.9,
      "minY": 21.024111359682024,
      "maxY": 71.12975391498804,
      "minOut": null,
      "maxOut": null
    },
    "lockNominal": true,
    "nominalPowerW": 1407913.42,
    "minimumFiringRate": 0.1,
    "source": "LBL Modelica Buildings: Lochinvar Crest FB-5001",
    "sourceUrl": "https://github.com/lbl-srg/modelica-buildings/blob/11e34d2187abaac63d5b63b269a7e16543403441/Buildings/Fluid/Boilers/Data/Lochinvar/Crest/FBdash5001.mo",
    "sourceBlob": "c5993be299d5c50fd9686ab587f414dbe0158262",
    "license": "licenses/Modelica-Buildings.html",
    "ratingCondition": "Normalization reference: inlet 26.629°C / full firing; not a certified rating",
    "description": "Six capacities share one family table. Source axes are inlet kelvin and fuel firing fraction. Native calculation uses bilinear interpolation and converts firing to output PLR; nominal efficiency is locked. The IDF is a separately labelled approximate biquadratic fit over PLR 0.25–0.90."
  },
  "lbl_crest_6001": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "lbl_crest_6001",
    "tier": "Crest",
    "category": "lbl",
    "nomEff": 0.96265690376569,
    "name": "96.1% | Lochinvar Crest FB-6001",
    "highlightedEquipment": true,
    "curveFamily": "lochinvar_crest",
    "familyLabel": "≈96% | Lochinvar Crest · shared family table",
    "capacityLabel": "FB-6001 · 1689.8 kW output",
    "catalogEfficiencyRatio": 0.961,
    "catalogInputBtuh": 6000000,
    "catalogOutputBtuh": 5766000,
    "catalogRatingSource": {
      "url": "https://www.lochinvar.com/lit/961107FBN-PS-17%20(2501-6001).pdf",
      "document": "FBN-PS-17",
      "edition": "07/20",
      "definition": "High-fire heat output divided by gas input from the manufacturer product summary; rating test conditions are not specified on this sheet. These are factual ratios, not independent certification."
    },
    "type": "Manufacturer-family table digitized in LBL Modelica Buildings",
    "isCondensing": true,
    "curveForm": "Table",
    "tableFamily": "crest",
    "coeffs": [
      1.1475181879949896,
      -0.02819999211225924,
      -0.014654731770149913,
      -0.005109775648679974,
      0.00002319795391267759,
      0.000515999992157289
    ],
    "derivedFit": {
      "coeffs": [
        1.1475181879949896,
        -0.02819999211225924,
        -0.014654731770149913,
        -0.005109775648679974,
        0.00002319795391267759,
        0.000515999992157289
      ],
      "limits": {
        "minX": 0.25,
        "maxX": 0.9,
        "minY": 21.024111359682024,
        "maxY": 71.12975391498804,
        "minOut": null,
        "maxOut": null
      },
      "validation": {
        "sampleCount": 6557,
        "rmsePercentagePoints": 0.5706025761415056,
        "maxErrorPercentagePoints": 1.5148644359549939,
        "rSquared": 0.9782092642505633
      },
      "method": "OLS: 41 PLR x 37 temperature nodes (1D: 41 nodes); offset validation grid 83 x 79 (1D: 83)."
    },
    "limits": {
      "minX": 0.25,
      "maxX": 0.9,
      "minY": 21.024111359682024,
      "maxY": 71.12975391498804,
      "minOut": null,
      "maxOut": null
    },
    "lockNominal": true,
    "nominalPowerW": 1689847.79,
    "minimumFiringRate": 0.1,
    "source": "LBL Modelica Buildings: Lochinvar Crest FB-6001",
    "sourceUrl": "https://github.com/lbl-srg/modelica-buildings/blob/11e34d2187abaac63d5b63b269a7e16543403441/Buildings/Fluid/Boilers/Data/Lochinvar/Crest/FBdash6001.mo",
    "sourceBlob": "dfb8830ffa6e0818b42fbfc014ce864cead0df60",
    "license": "licenses/Modelica-Buildings.html",
    "ratingCondition": "Normalization reference: inlet 26.629°C / full firing; not a certified rating",
    "description": "Six capacities share one family table. Source axes are inlet kelvin and fuel firing fraction. Native calculation uses bilinear interpolation and converts firing to output PLR; nominal efficiency is locked. The IDF is a separately labelled approximate biquadratic fit over PLR 0.25–0.90."
  },
  "eplus_89": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "eplus_89",
    "tier": "89%",
    "category": "eplus",
    "nomEff": 0.89,
    "name": "89% reference | EnergyPlus CondensingBoilerEff",
    "type": "Generic condensing example curve",
    "isCondensing": true,
    "curveForm": "Biquadratic",
    "coeffs": [
      1.124970374,
      0.014963852,
      -0.02599835,
      0,
      -0.00000140464,
      -0.00153624
    ],
    "limits": {
      "minX": 0.1,
      "maxX": 1,
      "minY": 30,
      "maxY": 85,
      "minOut": null,
      "maxOut": null
    },
    "source": "EnergyPlus 25.2.0 datasets/Boilers.idf",
    "sourceUrl": "https://github.com/NatLabRockies/EnergyPlus/blob/v25.2.0/datasets/Boilers.idf",
    "sourceBlob": "77b349e699a7cd11c6a4d6098687c507041cf16b",
    "license": "licenses/EnergyPlus.txt",
    "ratingCondition": "Dataset specifies nominal efficiency 0.89; inlet temperature 30–85°C",
    "description": "Typical example based on Viessmann technical literature; not a specific certified product."
  },
  "eplus_80": {
    "calorificBasis": "HHV",
    "temperatureVariable": "LeavingBoiler",
    "id": "eplus_80",
    "tier": "80%",
    "category": "eplus",
    "nomEff": 0.8,
    "name": "80% reference | EnergyPlus NonCondensingBoilerEff",
    "type": "Generic non-condensing example curve",
    "isCondensing": false,
    "curveForm": "Bicubic",
    "coeffs": [
      1.111720116,
      0.078614078,
      -0.400425756,
      0,
      -0.000156783,
      0.009384599,
      0.234257955,
      0.00000132927,
      -0.004446701,
      -0.0000122498
    ],
    "limits": {
      "minX": 0.1,
      "maxX": 1,
      "minY": 20,
      "maxY": 80
    },
    "source": "EnergyPlus 25.2.0 datasets/Boilers.idf",
    "sourceUrl": "https://github.com/NatLabRockies/EnergyPlus/blob/v25.2.0/datasets/Boilers.idf",
    "sourceBlob": "77b349e699a7cd11c6a4d6098687c507041cf16b",
    "license": "licenses/EnergyPlus.txt",
    "ratingCondition": "Dataset specifies nominal efficiency 0.80; leaving water temperature 20–80°C",
    "description": "Typical non-condensing Curve:Bicubic example based on Viessmann technical literature; not a specific certified product."
  },
  "necb_2020_cond_90": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "necb_2020_cond_90",
    "nomEff": 0.9,
    "name": "90% | NECB 2020 Condensing (NECB Fuel Curve)",
    "isCondensing": true,
    "coeffs": [
      0.00533,
      0.904,
      0.09066,
      0,
      0,
      0
    ],
    "source": "National Energy Code of Canada for Buildings (NECB 2020) Section 8.4.5.2 Table 8.4.5.2.-A",
    "edition": 2020,
    "temperatureBasis": "none",
    "tier": "90%",
    "category": "necb",
    "curveForm": "NECBFuel",
    "isNECB": true,
    "isNECBFuelCurve": true,
    "limits": {
      "minX": 0.25,
      "maxX": 1,
      "minY": 15,
      "maxY": 85,
      "minOut": null,
      "maxOut": null
    },
    "derivedFit": {
      "coeffs": [
        1.0689339006108116,
        -0.041180571016523476,
        -0.0286953580725286,
        0,
        0,
        0
      ],
      "limits": {
        "minX": 0.25,
        "maxX": 1,
        "minY": 15,
        "maxY": 85,
        "minOut": null,
        "maxOut": null
      },
      "validation": {
        "sampleCount": 83,
        "rmsePercentagePoints": 0.05004814281243801,
        "maxErrorPercentagePoints": 0.16330641789340739,
        "rSquared": 0.9989020540750089
      },
      "method": "OLS: 41 PLR x 37 temperature nodes (1D: 41 nodes); offset validation grid 83 x 79 (1D: 83)."
    },
    "sourceUrl": "https://nrc-publications.canada.ca/eng/view/ft/?id=af36747e-3eee-4024-a1b4-73833555c7fa",
    "license": "Independent implementation of necessary numerical relationships; NRC publication is not relicensed.",
    "type": "1D reference fuel-ratio calculation",
    "ratingCondition": "Project nominal efficiency assumption 90%; not equipment certification",
    "description": "Independent calculation eta = eta_nom * PLR/F. No water temperature term. Analysis/export fit uses PLR 0.25–1; this software-selected fit domain is not a normative validity limit."
  },
  "necb_2025_cond_90": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "necb_2025_cond_90",
    "nomEff": 0.9,
    "name": "90% | NECB 2025 Condensing (NECB Fuel Curve)",
    "isCondensing": true,
    "coeffs": [
      -0.09438953,
      0.90322417,
      0.01546033,
      0.00159778,
      -0.00000645,
      0.00111432
    ],
    "source": "National Energy Code of Canada for Buildings (NECB 2025) Section 8.4.6.2 Table 8.4.6.2",
    "edition": 2025,
    "temperatureBasis": "Fahrenheit",
    "tier": "90%",
    "category": "necb",
    "curveForm": "NECBFuel",
    "isNECB": true,
    "isNECBFuelCurve": true,
    "limits": {
      "minX": 0.25,
      "maxX": 1,
      "minY": 45,
      "maxY": 80,
      "minOut": null,
      "maxOut": null
    },
    "derivedFit": {
      "coeffs": [
        1.0823729299305402,
        0.06836640297908302,
        0.002405165981153333,
        -0.004505576476379827,
        0.00003516202631273666,
        -0.0013738010155056092
      ],
      "limits": {
        "minX": 0.25,
        "maxX": 1,
        "minY": 45,
        "maxY": 80,
        "minOut": null,
        "maxOut": null
      },
      "validation": {
        "sampleCount": 6557,
        "rmsePercentagePoints": 0.15326840412047135,
        "maxErrorPercentagePoints": 1.2273521195564674,
        "rSquared": 0.977243496199134
      },
      "method": "OLS: 41 PLR x 37 temperature nodes (1D: 41 nodes); offset validation grid 83 x 79 (1D: 83)."
    },
    "sourceUrl": "https://publications.gc.ca/collections/collection_2026/cnrc-nrc/NR24-24-2025-eng.pdf",
    "license": "Independent implementation of necessary numerical relationships; NRC publication is not relicensed.",
    "type": "2D reference fuel-ratio calculation",
    "ratingCondition": "Project nominal efficiency assumption 90%; not equipment certification",
    "description": "Independent calculation eta = eta_nom * PLR/F. Temperature in F inside F. Analysis/export fit uses PLR 0.25–1; this software-selected fit domain is not a normative validity limit."
  },
  "necb_nc_83": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "necb_nc_83",
    "nomEff": 0.83,
    "name": "83% | NECB Non-Condensing (NECB Fuel Curve)",
    "isCondensing": false,
    "coeffs": [
      0.082597,
      0.996764,
      -0.079361,
      0,
      0,
      0
    ],
    "source": "National Energy Code of Canada for Buildings (NECB 2020 Table 8.4.5.2.-A & NECB 2025 Table 8.4.6.2)",
    "edition": 2020,
    "temperatureBasis": "none",
    "tier": "83%",
    "category": "necb",
    "curveForm": "NECBFuel",
    "isNECB": true,
    "isNECBFuelCurve": true,
    "limits": {
      "minX": 0.25,
      "maxX": 1,
      "minY": 15,
      "maxY": 85,
      "minOut": null,
      "maxOut": null
    },
    "derivedFit": {
      "coeffs": [
        0.631410726442492,
        0.661873330488179,
        -0.3003579757644513,
        0,
        0,
        0
      ],
      "limits": {
        "minX": 0.25,
        "maxX": 1,
        "minY": 15,
        "maxY": 85,
        "minOut": null,
        "maxOut": null
      },
      "validation": {
        "sampleCount": 83,
        "rmsePercentagePoints": 0.32581181790749664,
        "maxErrorPercentagePoints": 1.0100754784312482,
        "rSquared": 0.9961266459949527
      },
      "method": "OLS: 41 PLR x 37 temperature nodes (1D: 41 nodes); offset validation grid 83 x 79 (1D: 83)."
    },
    "sourceUrl": "https://nrc-publications.canada.ca/eng/view/ft/?id=af36747e-3eee-4024-a1b4-73833555c7fa",
    "license": "Independent implementation of necessary numerical relationships; NRC publication is not relicensed.",
    "type": "1D reference fuel-ratio calculation",
    "ratingCondition": "Project nominal efficiency assumption 83%; not equipment certification",
    "description": "Independent calculation eta = eta_nom * PLR/F. No water temperature term. Analysis/export fit uses PLR 0.25–1; this software-selected fit domain is not a normative validity limit."
  },
  "necb_2025_mod_85": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "necb_2025_mod_85",
    "nomEff": 0.85,
    "name": "85% | Canadian NECB 2025 Modulating Reference Boiler (8.4.6.2)",
    "isCondensing": false,
    "coeffs": [
      0.01798667,
      0.9674242,
      0.01545455,
      0,
      0,
      0
    ],
    "source": "National Energy Code of Canada for Buildings (NECB 2025) Section 8.4.6.2 Table 8.4.6.2",
    "edition": 2025,
    "temperatureBasis": "none",
    "tier": "85%",
    "category": "necb",
    "curveForm": "NECBFuel",
    "isNECB": true,
    "isNECBFuelCurve": true,
    "limits": {
      "minX": 0.25,
      "maxX": 1,
      "minY": 15,
      "maxY": 85,
      "minOut": null,
      "maxOut": null
    },
    "derivedFit": {
      "coeffs": [
        0.9270568640729417,
        0.17274898840995076,
        -0.10326174661761747,
        0,
        0,
        0
      ],
      "limits": {
        "minX": 0.25,
        "maxX": 1,
        "minY": 15,
        "maxY": 85,
        "minOut": null,
        "maxOut": null
      },
      "validation": {
        "sampleCount": 83,
        "rmsePercentagePoints": 0.12684554252931443,
        "maxErrorPercentagePoints": 0.4089480263201095,
        "rSquared": 0.9792875937324051
      },
      "method": "OLS: 41 PLR x 37 temperature nodes (1D: 41 nodes); offset validation grid 83 x 79 (1D: 83)."
    },
    "sourceUrl": "https://publications.gc.ca/collections/collection_2026/cnrc-nrc/NR24-24-2025-eng.pdf",
    "license": "Independent implementation of necessary numerical relationships; NRC publication is not relicensed.",
    "type": "1D reference fuel-ratio calculation",
    "ratingCondition": "Project nominal efficiency assumption 85%; not equipment certification",
    "description": "Independent calculation eta = eta_nom * PLR/F. No water temperature term. Analysis/export fit uses PLR 0.25–1; this software-selected fit domain is not a normative validity limit."
  },
  "illustrative_98": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "illustrative_98",
    "tier": "98%",
    "category": "illustrative",
    "name": "98% | Progressive heat-transfer estimate · ILLUSTRATIVE",
    "type": "Manufacturer-seeded illustrative engineering estimate",
    "isIllustrative": true,
    "isCondensing": true,
    "nomEff": 0.98,
    "curveForm": "Illustrative",
    "illustrativeModel": {
      "kind": "crest-effectiveness",
      "mode": "condensing",
      "dryTemperatureIndices": [
        8,
        9
      ],
      "sensibleCeilingHHV": 0.9,
      "sensibleIndexExponent": 3,
      "sensibleTransferIndex": 1.055027154719301,
      "condensingTransferIndex": 1.512471576602052
    },
    "illustrativeAnchor": {
      "tempC": 26.629381058911008,
      "firingRate": 1,
      "plr": 1
    },
    "coeffs": [
      1.0775752517776698,
      0.014892012035696487,
      -0.02061099130460529,
      -0.002947331594297196,
      0.00000284425919907197,
      -0.000022733571318076873
    ],
    "derivedFit": {
      "coeffs": [
        1.0775752517776698,
        0.014892012035696487,
        -0.02061099130460529,
        -0.002947331594297196,
        0.00000284425919907197,
        -0.000022733571318076873
      ],
      "limits": {
        "minX": 0.25,
        "maxX": 0.85,
        "minY": 21.024111359682024,
        "maxY": 71.12975391498804,
        "minOut": 0,
        "maxOut": 1.0204081632653061
      },
      "validation": {
        "sampleCount": 6557,
        "rmsePercentagePoints": 1.0305079639734667,
        "maxErrorPercentagePoints": 2.138909815749031,
        "rSquared": 0.9425508378591265
      },
      "method": "OLS: 41 PLR x 37 temperature nodes (1D: 41 nodes); offset validation grid 83 x 79 (1D: 83). Joint bounded projection, with continuous rectangle extrema checks.",
      "orderingConstraint": {
        "minimumGapPercentagePoints": 0.1,
        "upperEfficiencyHHV": 0.999,
        "method": "joint bounded normalized-coefficient projection after OLS",
        "adjustmentPercentagePoints": 1.7791894715191376,
        "verification": "Analytic rectangle extrema: corners, edge stationary points and interior stationary point. Default nominal efficiencies only."
      }
    },
    "limits": {
      "minX": 0.25,
      "maxX": 0.85,
      "minY": 21.024111359682024,
      "maxY": 71.12975391498804,
      "minOut": 0,
      "maxOut": 1.0204081632653061
    },
    "hhvEfficiencyCap": 1,
    "source": "Crest table + project decomposition and calibration assumptions; Crest-seeded scenario; sensible-transfer progression and residual recovery are engineering assumptions",
    "sourceUrl": "https://github.com/lbl-srg/modelica-buildings/blob/11e34d2187abaac63d5b63b269a7e16543403441/Buildings/Fluid/Boilers/Data/Lochinvar/Crest/FBdash2501.mo",
    "sourceBlob": "1acd5188773f252cefd9a6751c3e7b4ccefc6039",
    "sourceFile": "community/data/illustrative-curves.json",
    "license": "licenses/Modelica-Buildings.html; project estimation code MIT. No endorsement.",
    "evidenceStatus": "Crest-seeded scenario; sensible-transfer progression and residual recovery are engineering assumptions",
    "seedSource": {
      "file": "community/data/boiler-sources.json",
      "record": "crest",
      "commit": "11e34d2187abaac63d5b63b269a7e16543403441",
      "sourceUrl": "https://github.com/lbl-srg/modelica-buildings/blob/11e34d2187abaac63d5b63b269a7e16543403441/Buildings/Fluid/Boilers/Data/Lochinvar/Crest/FBdash2501.mo",
      "manufacturerCurveUrl": "https://www.lochinvar.com/lit/595403Crest_Efficiency_Curve.pdf",
      "sourceLicense": "licenses/Modelica-Buildings.html",
      "axes": "Inlet temperature C; fuel firing fraction r; HHV efficiency",
      "dryTemperatureIndices": [
        8,
        9
      ],
      "dryTemperatureC": [
        65.59284116331105,
        71.12975391498804
      ],
      "condensingAnchorTemperatureC": 26.629381058911008,
      "dryAnchorTemperatureC": 65.59284116331105,
      "assumptions": [
        "Extrapolate dry branch D from source temperature nodes 8 and 9; retain the three source firing fractions.",
        "Assume a 0.90 HHV ceiling for dry sensible recovery. This approximate natural-gas budget is a model parameter, not a measured property of every product.",
        "For condensing scenarios, define a relative sensible-transfer index ks=(eta_anchor/eta_Crest_anchor)^3. Exponent 3 is an explicit engineering scenario assumption.",
        "Transform dry branch as Di=0.90*[1-(1-D/0.90)^ks]. Treat c=max(0,(S-D)/(1-D)) as a normalized condensing-associated residual, not separately measured latent heat.",
        "Transform c as ci=1-(1-c)^kc; solve kc so Di+(1-Di)*ci reaches the chosen efficiency at the common low-temperature/full-firing anchor.",
        "Interpolate the transformed firing-node efficiencies, then solve output PLR p=r*eta/eta_anchor. Do not confuse input firing with output PLR.",
        "Fit/plot PLR 0.25–0.85. Condensing temperature range remains the source range; 80/86% dry assumptions remain confined to the hottest two source nodes.",
        "Check positive efficiencies, HHV limits, falling efficiency with rising return temperature and the default four-tier ordering. Add an explicit ordering constraint to polynomial exports."
      ],
      "evidenceContext": [
        {
          "url": "https://www.burnhamcommercial.com/product/8h-8he-series/",
          "finding": "Atmospheric cast-iron products: 80–84% thermal efficiency. Efficiency-class context only; no 2D map established."
        },
        {
          "url": "https://www.lochinvar.com/lit/PBX-08.pdf",
          "finding": "Power-Fin lists 84/85% ratings by model/control. Does not establish a measured 86% map."
        }
      ],
      "theoryReference": "https://simulationresearch.lbl.gov/modelica/releases/latest/help/Buildings_Fluid_HeatExchangers_BaseClasses.html",
      "theoryScope": "Effectiveness/NTU motivates bounded saturation only. Flow heat capacities and exchanger geometry are unavailable; this is not a first-principles epsilon-NTU boiler simulation or a calibration of actual UA/area."
    },
    "comparisonFamily": "condensing_estimates",
    "highTemperatureReference": {
      "tempC": 71.12975391498804,
      "firingRate": 1,
      "efficiency": 0.8782036312911896
    },
    "ratingCondition": "Assumed full-firing anchor: inlet 26.629°C; 98% HHV. Common plot PLR 0.25–0.85; not an equipment rating.",
    "description": "ILLUSTRATIVE: Crest-seeded scenario; sensible-transfer progression and residual recovery are engineering assumptions. Crest-derived dry trend and normalized residual; both transfer indices improve with the condensing tier. Output PLR is recalculated from fuel firing. HHV ≤100%. Prefer equipment-specific manufacturer data."
  },
  "illustrative_96": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "illustrative_96",
    "tier": "96%",
    "category": "illustrative",
    "name": "96% | Progressive heat-transfer estimate · ILLUSTRATIVE",
    "type": "Manufacturer-seeded illustrative engineering estimate",
    "isIllustrative": true,
    "isCondensing": true,
    "nomEff": 0.96,
    "curveForm": "Illustrative",
    "illustrativeModel": {
      "kind": "crest-effectiveness",
      "mode": "condensing",
      "dryTemperatureIndices": [
        8,
        9
      ],
      "sensibleCeilingHHV": 0.9,
      "sensibleIndexExponent": 3,
      "sensibleTransferIndex": 0.9917429225468716,
      "condensingTransferIndex": 0.945089779901805
    },
    "illustrativeAnchor": {
      "tempC": 26.629381058911008,
      "firingRate": 1,
      "plr": 1
    },
    "coeffs": [
      1.1335457333803451,
      -0.005645212454004331,
      -0.02208705938305078,
      -0.004890525580198714,
      0.00002243990068302369,
      0.00028906294845413135
    ],
    "derivedFit": {
      "coeffs": [
        1.1335457333803451,
        -0.005645212454004331,
        -0.02208705938305078,
        -0.004890525580198714,
        0.00002243990068302369,
        0.00028906294845413135
      ],
      "limits": {
        "minX": 0.25,
        "maxX": 0.85,
        "minY": 21.024111359682024,
        "maxY": 71.12975391498804,
        "minOut": 0,
        "maxOut": 1.0416666666666667
      },
      "validation": {
        "sampleCount": 6557,
        "rmsePercentagePoints": 0.6418363214653713,
        "maxErrorPercentagePoints": 1.2772191825249344,
        "rSquared": 0.9726118267238645
      },
      "method": "OLS: 41 PLR x 37 temperature nodes (1D: 41 nodes); offset validation grid 83 x 79 (1D: 83). Joint bounded projection, with continuous rectangle extrema checks.",
      "orderingConstraint": {
        "minimumGapPercentagePoints": 0.1,
        "upperEfficiencyHHV": 0.999,
        "method": "joint bounded normalized-coefficient projection after OLS",
        "adjustmentPercentagePoints": 0.773012715502794,
        "verification": "Analytic rectangle extrema: corners, edge stationary points and interior stationary point. Default nominal efficiencies only."
      }
    },
    "limits": {
      "minX": 0.25,
      "maxX": 0.85,
      "minY": 21.024111359682024,
      "maxY": 71.12975391498804,
      "minOut": 0,
      "maxOut": 1.0416666666666667
    },
    "hhvEfficiencyCap": 1,
    "source": "Crest table + project decomposition and calibration assumptions; Crest-seeded scenario; sensible-transfer progression and residual recovery are engineering assumptions",
    "sourceUrl": "https://github.com/lbl-srg/modelica-buildings/blob/11e34d2187abaac63d5b63b269a7e16543403441/Buildings/Fluid/Boilers/Data/Lochinvar/Crest/FBdash2501.mo",
    "sourceBlob": "1acd5188773f252cefd9a6751c3e7b4ccefc6039",
    "sourceFile": "community/data/illustrative-curves.json",
    "license": "licenses/Modelica-Buildings.html; project estimation code MIT. No endorsement.",
    "evidenceStatus": "Crest-seeded scenario; sensible-transfer progression and residual recovery are engineering assumptions",
    "seedSource": {
      "file": "community/data/boiler-sources.json",
      "record": "crest",
      "commit": "11e34d2187abaac63d5b63b269a7e16543403441",
      "sourceUrl": "https://github.com/lbl-srg/modelica-buildings/blob/11e34d2187abaac63d5b63b269a7e16543403441/Buildings/Fluid/Boilers/Data/Lochinvar/Crest/FBdash2501.mo",
      "manufacturerCurveUrl": "https://www.lochinvar.com/lit/595403Crest_Efficiency_Curve.pdf",
      "sourceLicense": "licenses/Modelica-Buildings.html",
      "axes": "Inlet temperature C; fuel firing fraction r; HHV efficiency",
      "dryTemperatureIndices": [
        8,
        9
      ],
      "dryTemperatureC": [
        65.59284116331105,
        71.12975391498804
      ],
      "condensingAnchorTemperatureC": 26.629381058911008,
      "dryAnchorTemperatureC": 65.59284116331105,
      "assumptions": [
        "Extrapolate dry branch D from source temperature nodes 8 and 9; retain the three source firing fractions.",
        "Assume a 0.90 HHV ceiling for dry sensible recovery. This approximate natural-gas budget is a model parameter, not a measured property of every product.",
        "For condensing scenarios, define a relative sensible-transfer index ks=(eta_anchor/eta_Crest_anchor)^3. Exponent 3 is an explicit engineering scenario assumption.",
        "Transform dry branch as Di=0.90*[1-(1-D/0.90)^ks]. Treat c=max(0,(S-D)/(1-D)) as a normalized condensing-associated residual, not separately measured latent heat.",
        "Transform c as ci=1-(1-c)^kc; solve kc so Di+(1-Di)*ci reaches the chosen efficiency at the common low-temperature/full-firing anchor.",
        "Interpolate the transformed firing-node efficiencies, then solve output PLR p=r*eta/eta_anchor. Do not confuse input firing with output PLR.",
        "Fit/plot PLR 0.25–0.85. Condensing temperature range remains the source range; 80/86% dry assumptions remain confined to the hottest two source nodes.",
        "Check positive efficiencies, HHV limits, falling efficiency with rising return temperature and the default four-tier ordering. Add an explicit ordering constraint to polynomial exports."
      ],
      "evidenceContext": [
        {
          "url": "https://www.burnhamcommercial.com/product/8h-8he-series/",
          "finding": "Atmospheric cast-iron products: 80–84% thermal efficiency. Efficiency-class context only; no 2D map established."
        },
        {
          "url": "https://www.lochinvar.com/lit/PBX-08.pdf",
          "finding": "Power-Fin lists 84/85% ratings by model/control. Does not establish a measured 86% map."
        }
      ],
      "theoryReference": "https://simulationresearch.lbl.gov/modelica/releases/latest/help/Buildings_Fluid_HeatExchangers_BaseClasses.html",
      "theoryScope": "Effectiveness/NTU motivates bounded saturation only. Flow heat capacities and exchanger geometry are unavailable; this is not a first-principles epsilon-NTU boiler simulation or a calibration of actual UA/area."
    },
    "comparisonFamily": "condensing_estimates",
    "highTemperatureReference": {
      "tempC": 71.12975391498804,
      "firingRate": 1,
      "efficiency": 0.872753607875996
    },
    "ratingCondition": "Assumed full-firing anchor: inlet 26.629°C; 96% HHV. Common plot PLR 0.25–0.85; not an equipment rating.",
    "description": "ILLUSTRATIVE: Crest-seeded scenario; sensible-transfer progression and residual recovery are engineering assumptions. Crest-derived dry trend and normalized residual; both transfer indices improve with the condensing tier. Output PLR is recalculated from fuel firing. HHV ≤100%. Prefer equipment-specific manufacturer data."
  },
  "illustrative_94": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "illustrative_94",
    "tier": "94%",
    "category": "illustrative",
    "name": "94% | Progressive heat-transfer estimate · ILLUSTRATIVE",
    "type": "Manufacturer-seeded illustrative engineering estimate",
    "isIllustrative": true,
    "isCondensing": true,
    "nomEff": 0.94,
    "curveForm": "Illustrative",
    "illustrativeModel": {
      "kind": "crest-effectiveness",
      "mode": "condensing",
      "dryTemperatureIndices": [
        8,
        9
      ],
      "sensibleCeilingHHV": 0.9,
      "sensibleIndexExponent": 3,
      "sensibleTransferIndex": 0.9310413542352417,
      "condensingTransferIndex": 0.631457736116704
    },
    "illustrativeAnchor": {
      "tempC": 26.629381058911008,
      "firingRate": 1,
      "plr": 1
    },
    "coeffs": [
      1.158914402033542,
      -0.02559419438448647,
      -0.020377784556984187,
      -0.005594539075524068,
      0.00003098591150083047,
      0.0005402840053411836
    ],
    "derivedFit": {
      "coeffs": [
        1.158914402033542,
        -0.02559419438448647,
        -0.020377784556984187,
        -0.005594539075524068,
        0.00003098591150083047,
        0.0005402840053411836
      ],
      "limits": {
        "minX": 0.25,
        "maxX": 0.85,
        "minY": 21.024111359682024,
        "maxY": 71.12975391498804,
        "minOut": 0,
        "maxOut": 1.0638297872340425
      },
      "validation": {
        "sampleCount": 6557,
        "rmsePercentagePoints": 0.3932671236402457,
        "maxErrorPercentagePoints": 0.9429305490016481,
        "rSquared": 0.9867302494346581
      },
      "method": "OLS: 41 PLR x 37 temperature nodes (1D: 41 nodes); offset validation grid 83 x 79 (1D: 83). Joint bounded projection, with continuous rectangle extrema checks.",
      "orderingConstraint": {
        "minimumGapPercentagePoints": 0.1,
        "upperEfficiencyHHV": 0.999,
        "method": "joint bounded normalized-coefficient projection after OLS",
        "adjustmentPercentagePoints": 0.26894054875448953,
        "verification": "Analytic rectangle extrema: corners, edge stationary points and interior stationary point. Default nominal efficiencies only."
      }
    },
    "limits": {
      "minX": 0.25,
      "maxX": 0.85,
      "minY": 21.024111359682024,
      "maxY": 71.12975391498804,
      "minOut": 0,
      "maxOut": 1.0638297872340425
    },
    "hhvEfficiencyCap": 1,
    "source": "Crest table + project decomposition and calibration assumptions; Crest-seeded scenario; sensible-transfer progression and residual recovery are engineering assumptions",
    "sourceUrl": "https://github.com/lbl-srg/modelica-buildings/blob/11e34d2187abaac63d5b63b269a7e16543403441/Buildings/Fluid/Boilers/Data/Lochinvar/Crest/FBdash2501.mo",
    "sourceBlob": "1acd5188773f252cefd9a6751c3e7b4ccefc6039",
    "sourceFile": "community/data/illustrative-curves.json",
    "license": "licenses/Modelica-Buildings.html; project estimation code MIT. No endorsement.",
    "evidenceStatus": "Crest-seeded scenario; sensible-transfer progression and residual recovery are engineering assumptions",
    "seedSource": {
      "file": "community/data/boiler-sources.json",
      "record": "crest",
      "commit": "11e34d2187abaac63d5b63b269a7e16543403441",
      "sourceUrl": "https://github.com/lbl-srg/modelica-buildings/blob/11e34d2187abaac63d5b63b269a7e16543403441/Buildings/Fluid/Boilers/Data/Lochinvar/Crest/FBdash2501.mo",
      "manufacturerCurveUrl": "https://www.lochinvar.com/lit/595403Crest_Efficiency_Curve.pdf",
      "sourceLicense": "licenses/Modelica-Buildings.html",
      "axes": "Inlet temperature C; fuel firing fraction r; HHV efficiency",
      "dryTemperatureIndices": [
        8,
        9
      ],
      "dryTemperatureC": [
        65.59284116331105,
        71.12975391498804
      ],
      "condensingAnchorTemperatureC": 26.629381058911008,
      "dryAnchorTemperatureC": 65.59284116331105,
      "assumptions": [
        "Extrapolate dry branch D from source temperature nodes 8 and 9; retain the three source firing fractions.",
        "Assume a 0.90 HHV ceiling for dry sensible recovery. This approximate natural-gas budget is a model parameter, not a measured property of every product.",
        "For condensing scenarios, define a relative sensible-transfer index ks=(eta_anchor/eta_Crest_anchor)^3. Exponent 3 is an explicit engineering scenario assumption.",
        "Transform dry branch as Di=0.90*[1-(1-D/0.90)^ks]. Treat c=max(0,(S-D)/(1-D)) as a normalized condensing-associated residual, not separately measured latent heat.",
        "Transform c as ci=1-(1-c)^kc; solve kc so Di+(1-Di)*ci reaches the chosen efficiency at the common low-temperature/full-firing anchor.",
        "Interpolate the transformed firing-node efficiencies, then solve output PLR p=r*eta/eta_anchor. Do not confuse input firing with output PLR.",
        "Fit/plot PLR 0.25–0.85. Condensing temperature range remains the source range; 80/86% dry assumptions remain confined to the hottest two source nodes.",
        "Check positive efficiencies, HHV limits, falling efficiency with rising return temperature and the default four-tier ordering. Add an explicit ordering constraint to polynomial exports."
      ],
      "evidenceContext": [
        {
          "url": "https://www.burnhamcommercial.com/product/8h-8he-series/",
          "finding": "Atmospheric cast-iron products: 80–84% thermal efficiency. Efficiency-class context only; no 2D map established."
        },
        {
          "url": "https://www.lochinvar.com/lit/PBX-08.pdf",
          "finding": "Power-Fin lists 84/85% ratings by model/control. Does not establish a measured 86% map."
        }
      ],
      "theoryReference": "https://simulationresearch.lbl.gov/modelica/releases/latest/help/Buildings_Fluid_HeatExchangers_BaseClasses.html",
      "theoryScope": "Effectiveness/NTU motivates bounded saturation only. Flow heat capacities and exchanger geometry are unavailable; this is not a first-principles epsilon-NTU boiler simulation or a calibration of actual UA/area."
    },
    "comparisonFamily": "condensing_estimates",
    "highTemperatureReference": {
      "tempC": 71.12975391498804,
      "firingRate": 1,
      "efficiency": 0.8662496482589191
    },
    "ratingCondition": "Assumed full-firing anchor: inlet 26.629°C; 94% HHV. Common plot PLR 0.25–0.85; not an equipment rating.",
    "description": "ILLUSTRATIVE: Crest-seeded scenario; sensible-transfer progression and residual recovery are engineering assumptions. Crest-derived dry trend and normalized residual; both transfer indices improve with the condensing tier. Output PLR is recalculated from fuel firing. HHV ≤100%. Prefer equipment-specific manufacturer data."
  },
  "illustrative_90": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "illustrative_90",
    "tier": "90%",
    "category": "illustrative",
    "name": "90% | Progressive heat-transfer estimate · ILLUSTRATIVE",
    "type": "Manufacturer-seeded illustrative engineering estimate",
    "isIllustrative": true,
    "isCondensing": true,
    "nomEff": 0.9,
    "curveForm": "Illustrative",
    "illustrativeModel": {
      "kind": "crest-effectiveness",
      "mode": "condensing",
      "dryTemperatureIndices": [
        8,
        9
      ],
      "sensibleCeilingHHV": 0.9,
      "sensibleIndexExponent": 3,
      "sensibleTransferIndex": 0.8171709872059796,
      "condensingTransferIndex": 0.27997087687222766
    },
    "illustrativeAnchor": {
      "tempC": 26.629381058911008,
      "firingRate": 1,
      "plr": 1
    },
    "coeffs": [
      1.1435886668010247,
      -0.0346460046331436,
      -0.014147709187416653,
      -0.004795104553240322,
      0.00002896527554469235,
      0.0005709722217963185
    ],
    "derivedFit": {
      "coeffs": [
        1.1435886668010247,
        -0.0346460046331436,
        -0.014147709187416653,
        -0.004795104553240322,
        0.00002896527554469235,
        0.0005709722217963185
      ],
      "limits": {
        "minX": 0.25,
        "maxX": 0.85,
        "minY": 21.024111359682024,
        "maxY": 71.12975391498804,
        "minOut": 0,
        "maxOut": 1.1111111111111112
      },
      "validation": {
        "sampleCount": 6557,
        "rmsePercentagePoints": 0.15981938867651058,
        "maxErrorPercentagePoints": 0.603834584824603,
        "rSquared": 0.9957729603956507
      },
      "method": "OLS: 41 PLR x 37 temperature nodes (1D: 41 nodes); offset validation grid 83 x 79 (1D: 83). Joint bounded projection, with continuous rectangle extrema checks.",
      "orderingConstraint": {
        "minimumGapPercentagePoints": 0.1,
        "upperEfficiencyHHV": 0.999,
        "method": "joint bounded normalized-coefficient projection after OLS",
        "adjustmentPercentagePoints": 8.609531400472518e-15,
        "verification": "Analytic rectangle extrema: corners, edge stationary points and interior stationary point. Default nominal efficiencies only."
      }
    },
    "limits": {
      "minX": 0.25,
      "maxX": 0.85,
      "minY": 21.024111359682024,
      "maxY": 71.12975391498804,
      "minOut": 0,
      "maxOut": 1.1111111111111112
    },
    "hhvEfficiencyCap": 1,
    "source": "Crest table + project decomposition and calibration assumptions; Crest-seeded scenario; sensible-transfer progression and residual recovery are engineering assumptions",
    "sourceUrl": "https://github.com/lbl-srg/modelica-buildings/blob/11e34d2187abaac63d5b63b269a7e16543403441/Buildings/Fluid/Boilers/Data/Lochinvar/Crest/FBdash2501.mo",
    "sourceBlob": "1acd5188773f252cefd9a6751c3e7b4ccefc6039",
    "sourceFile": "community/data/illustrative-curves.json",
    "license": "licenses/Modelica-Buildings.html; project estimation code MIT. No endorsement.",
    "evidenceStatus": "Crest-seeded scenario; sensible-transfer progression and residual recovery are engineering assumptions",
    "seedSource": {
      "file": "community/data/boiler-sources.json",
      "record": "crest",
      "commit": "11e34d2187abaac63d5b63b269a7e16543403441",
      "sourceUrl": "https://github.com/lbl-srg/modelica-buildings/blob/11e34d2187abaac63d5b63b269a7e16543403441/Buildings/Fluid/Boilers/Data/Lochinvar/Crest/FBdash2501.mo",
      "manufacturerCurveUrl": "https://www.lochinvar.com/lit/595403Crest_Efficiency_Curve.pdf",
      "sourceLicense": "licenses/Modelica-Buildings.html",
      "axes": "Inlet temperature C; fuel firing fraction r; HHV efficiency",
      "dryTemperatureIndices": [
        8,
        9
      ],
      "dryTemperatureC": [
        65.59284116331105,
        71.12975391498804
      ],
      "condensingAnchorTemperatureC": 26.629381058911008,
      "dryAnchorTemperatureC": 65.59284116331105,
      "assumptions": [
        "Extrapolate dry branch D from source temperature nodes 8 and 9; retain the three source firing fractions.",
        "Assume a 0.90 HHV ceiling for dry sensible recovery. This approximate natural-gas budget is a model parameter, not a measured property of every product.",
        "For condensing scenarios, define a relative sensible-transfer index ks=(eta_anchor/eta_Crest_anchor)^3. Exponent 3 is an explicit engineering scenario assumption.",
        "Transform dry branch as Di=0.90*[1-(1-D/0.90)^ks]. Treat c=max(0,(S-D)/(1-D)) as a normalized condensing-associated residual, not separately measured latent heat.",
        "Transform c as ci=1-(1-c)^kc; solve kc so Di+(1-Di)*ci reaches the chosen efficiency at the common low-temperature/full-firing anchor.",
        "Interpolate the transformed firing-node efficiencies, then solve output PLR p=r*eta/eta_anchor. Do not confuse input firing with output PLR.",
        "Fit/plot PLR 0.25–0.85. Condensing temperature range remains the source range; 80/86% dry assumptions remain confined to the hottest two source nodes.",
        "Check positive efficiencies, HHV limits, falling efficiency with rising return temperature and the default four-tier ordering. Add an explicit ordering constraint to polynomial exports."
      ],
      "evidenceContext": [
        {
          "url": "https://www.burnhamcommercial.com/product/8h-8he-series/",
          "finding": "Atmospheric cast-iron products: 80–84% thermal efficiency. Efficiency-class context only; no 2D map established."
        },
        {
          "url": "https://www.lochinvar.com/lit/PBX-08.pdf",
          "finding": "Power-Fin lists 84/85% ratings by model/control. Does not establish a measured 86% map."
        }
      ],
      "theoryReference": "https://simulationresearch.lbl.gov/modelica/releases/latest/help/Buildings_Fluid_HeatExchangers_BaseClasses.html",
      "theoryScope": "Effectiveness/NTU motivates bounded saturation only. Flow heat capacities and exchanger geometry are unavailable; this is not a first-principles epsilon-NTU boiler simulation or a calibration of actual UA/area."
    },
    "comparisonFamily": "condensing_estimates",
    "highTemperatureReference": {
      "tempC": 71.12975391498804,
      "firingRate": 1,
      "efficiency": 0.8495710568708389
    },
    "ratingCondition": "Assumed full-firing anchor: inlet 26.629°C; 90% HHV. Common plot PLR 0.25–0.85; not an equipment rating.",
    "description": "ILLUSTRATIVE: Crest-seeded scenario; sensible-transfer progression and residual recovery are engineering assumptions. Crest-derived dry trend and normalized residual; both transfer indices improve with the condensing tier. Output PLR is recalculated from fuel firing. HHV ≤100%. Prefer equipment-specific manufacturer data."
  },
  "illustrative_86": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "illustrative_86",
    "tier": "86%",
    "category": "illustrative",
    "name": "86% | Forced-draft noncondensing archetype · ILLUSTRATIVE",
    "type": "Manufacturer-seeded illustrative engineering estimate",
    "isIllustrative": true,
    "isCondensing": false,
    "nomEff": 0.86,
    "curveForm": "Illustrative",
    "illustrativeModel": {
      "kind": "empirical-archetype",
      "type": "forcedDraft",
      "mode": "noncondensing"
    },
    "illustrativeAnchor": {
      "tempC": 60,
      "firingRate": 1,
      "plr": 1
    },
    "coeffs": [
      1.051189302325596,
      0.026132325581401952,
      -0.019730000000006458,
      -0.0009064883720936032,
      5.028176774881318e-18,
      -0.000053372093023256703
    ],
    "derivedFit": {
      "coeffs": [
        1.051189302325596,
        0.026132325581401952,
        -0.019730000000006458,
        -0.0009064883720936032,
        5.028176774881318e-18,
        -0.000053372093023256703
      ],
      "limits": {
        "minX": 0.1,
        "maxX": 1,
        "minY": 30,
        "maxY": 85,
        "minOut": 0,
        "maxOut": 1.1627906976744187
      },
      "validation": {
        "sampleCount": 6557,
        "rmsePercentagePoints": 1.0947101419162043e-13,
        "maxErrorPercentagePoints": 3.055333763768431e-13,
        "rSquared": 1
      },
      "method": "OLS: 41 PLR x 37 temperature nodes (1D: 41 nodes); offset validation grid 83 x 79 (1D: 83)."
    },
    "limits": {
      "minX": 0.1,
      "maxX": 1,
      "minY": 30,
      "maxY": 85,
      "minOut": 0,
      "maxOut": 1.1627906976744187
    },
    "hhvEfficiencyCap": 1,
    "source": "Empirical physical archetype; Representative forced-draft noncondensing archetype with sensible recovery and fan modulation",
    "sourceUrl": "https://github.com/lbl-srg/modelica-buildings/blob/11e34d2187abaac63d5b63b269a7e16543403441/Buildings/Fluid/Boilers/Data/Lochinvar/Crest/FBdash2501.mo",
    "sourceBlob": "1acd5188773f252cefd9a6751c3e7b4ccefc6039",
    "sourceFile": "community/data/illustrative-curves.json",
    "license": "licenses/Modelica-Buildings.html; project estimation code MIT. No endorsement.",
    "evidenceStatus": "Representative forced-draft noncondensing archetype with sensible recovery and fan modulation",
    "seedSource": {
      "file": "community/data/boiler-sources.json",
      "record": "crest",
      "commit": "11e34d2187abaac63d5b63b269a7e16543403441",
      "sourceUrl": "https://github.com/lbl-srg/modelica-buildings/blob/11e34d2187abaac63d5b63b269a7e16543403441/Buildings/Fluid/Boilers/Data/Lochinvar/Crest/FBdash2501.mo",
      "manufacturerCurveUrl": "https://www.lochinvar.com/lit/595403Crest_Efficiency_Curve.pdf",
      "sourceLicense": "licenses/Modelica-Buildings.html",
      "axes": "Inlet temperature C; fuel firing fraction r; HHV efficiency",
      "dryTemperatureIndices": [
        8,
        9
      ],
      "dryTemperatureC": [
        65.59284116331105,
        71.12975391498804
      ],
      "condensingAnchorTemperatureC": 26.629381058911008,
      "dryAnchorTemperatureC": 65.59284116331105,
      "assumptions": [
        "Extrapolate dry branch D from source temperature nodes 8 and 9; retain the three source firing fractions.",
        "Assume a 0.90 HHV ceiling for dry sensible recovery. This approximate natural-gas budget is a model parameter, not a measured property of every product.",
        "For condensing scenarios, define a relative sensible-transfer index ks=(eta_anchor/eta_Crest_anchor)^3. Exponent 3 is an explicit engineering scenario assumption.",
        "Transform dry branch as Di=0.90*[1-(1-D/0.90)^ks]. Treat c=max(0,(S-D)/(1-D)) as a normalized condensing-associated residual, not separately measured latent heat.",
        "Transform c as ci=1-(1-c)^kc; solve kc so Di+(1-Di)*ci reaches the chosen efficiency at the common low-temperature/full-firing anchor.",
        "Interpolate the transformed firing-node efficiencies, then solve output PLR p=r*eta/eta_anchor. Do not confuse input firing with output PLR.",
        "Fit/plot PLR 0.25–0.85. Condensing temperature range remains the source range; 80/86% dry assumptions remain confined to the hottest two source nodes.",
        "Check positive efficiencies, HHV limits, falling efficiency with rising return temperature and the default four-tier ordering. Add an explicit ordering constraint to polynomial exports."
      ],
      "evidenceContext": [
        {
          "url": "https://www.burnhamcommercial.com/product/8h-8he-series/",
          "finding": "Atmospheric cast-iron products: 80–84% thermal efficiency. Efficiency-class context only; no 2D map established."
        },
        {
          "url": "https://www.lochinvar.com/lit/PBX-08.pdf",
          "finding": "Power-Fin lists 84/85% ratings by model/control. Does not establish a measured 86% map."
        }
      ],
      "theoryReference": "https://simulationresearch.lbl.gov/modelica/releases/latest/help/Buildings_Fluid_HeatExchangers_BaseClasses.html",
      "theoryScope": "Effectiveness/NTU motivates bounded saturation only. Flow heat capacities and exchanger geometry are unavailable; this is not a first-principles epsilon-NTU boiler simulation or a calibration of actual UA/area."
    },
    "highTemperatureReference": {
      "tempC": 71.12975391498804,
      "firingRate": 1,
      "efficiency": 0.8508126107382558
    },
    "ratingCondition": "Rated anchor: inlet 60°C / PLR 1; 86% HHV. Baseline empirical archetype.",
    "description": "ILLUSTRATIVE: Representative forced-draft noncondensing archetype with sensible recovery and fan modulation. Representative empirical archetype with physical temperature slope and part-load curvature. Output PLR is recalculated from fuel firing. HHV ≤100%. Prefer equipment-specific manufacturer data."
  },
  "illustrative_80": {
    "calorificBasis": "HHV",
    "temperatureVariable": "EnteringBoiler",
    "id": "illustrative_80",
    "tier": "80%",
    "category": "illustrative",
    "name": "80% | Atmospheric noncondensing archetype · ILLUSTRATIVE",
    "type": "Manufacturer-seeded illustrative engineering estimate",
    "isIllustrative": true,
    "isCondensing": false,
    "nomEff": 0.8,
    "curveForm": "Illustrative",
    "illustrativeModel": {
      "kind": "empirical-archetype",
      "type": "atmospheric",
      "mode": "noncondensing"
    },
    "illustrativeAnchor": {
      "tempC": 60,
      "firingRate": 1,
      "plr": 1
    },
    "coeffs": [
      1.0119435000000405,
      0.20296149999999016,
      -0.13862999999999065,
      -0.0012602250000014088,
      1.218599742571935e-17,
      -0.000011024999999995152
    ],
    "derivedFit": {
      "coeffs": [
        1.0119435000000405,
        0.20296149999999016,
        -0.13862999999999065,
        -0.0012602250000014088,
        1.218599742571935e-17,
        -0.000011024999999995152
      ],
      "limits": {
        "minX": 0.1,
        "maxX": 1,
        "minY": 30,
        "maxY": 85,
        "minOut": 0,
        "maxOut": 1.25
      },
      "validation": {
        "sampleCount": 6557,
        "rmsePercentagePoints": 2.4330011449551835e-13,
        "maxErrorPercentagePoints": 7.105427357601002e-13,
        "rSquared": 1
      },
      "method": "OLS: 41 PLR x 37 temperature nodes (1D: 41 nodes); offset validation grid 83 x 79 (1D: 83)."
    },
    "limits": {
      "minX": 0.1,
      "maxX": 1,
      "minY": 30,
      "maxY": 85,
      "minOut": 0,
      "maxOut": 1.25
    },
    "hhvEfficiencyCap": 1,
    "source": "Empirical physical archetype; Representative atmospheric cast-iron archetype with draft-hood dilution loss at part-load",
    "sourceUrl": "https://github.com/lbl-srg/modelica-buildings/blob/11e34d2187abaac63d5b63b269a7e16543403441/Buildings/Fluid/Boilers/Data/Lochinvar/Crest/FBdash2501.mo",
    "sourceBlob": "1acd5188773f252cefd9a6751c3e7b4ccefc6039",
    "sourceFile": "community/data/illustrative-curves.json",
    "license": "licenses/Modelica-Buildings.html; project estimation code MIT. No endorsement.",
    "evidenceStatus": "Representative atmospheric cast-iron archetype with draft-hood dilution loss at part-load",
    "seedSource": {
      "file": "community/data/boiler-sources.json",
      "record": "crest",
      "commit": "11e34d2187abaac63d5b63b269a7e16543403441",
      "sourceUrl": "https://github.com/lbl-srg/modelica-buildings/blob/11e34d2187abaac63d5b63b269a7e16543403441/Buildings/Fluid/Boilers/Data/Lochinvar/Crest/FBdash2501.mo",
      "manufacturerCurveUrl": "https://www.lochinvar.com/lit/595403Crest_Efficiency_Curve.pdf",
      "sourceLicense": "licenses/Modelica-Buildings.html",
      "axes": "Inlet temperature C; fuel firing fraction r; HHV efficiency",
      "dryTemperatureIndices": [
        8,
        9
      ],
      "dryTemperatureC": [
        65.59284116331105,
        71.12975391498804
      ],
      "condensingAnchorTemperatureC": 26.629381058911008,
      "dryAnchorTemperatureC": 65.59284116331105,
      "assumptions": [
        "Extrapolate dry branch D from source temperature nodes 8 and 9; retain the three source firing fractions.",
        "Assume a 0.90 HHV ceiling for dry sensible recovery. This approximate natural-gas budget is a model parameter, not a measured property of every product.",
        "For condensing scenarios, define a relative sensible-transfer index ks=(eta_anchor/eta_Crest_anchor)^3. Exponent 3 is an explicit engineering scenario assumption.",
        "Transform dry branch as Di=0.90*[1-(1-D/0.90)^ks]. Treat c=max(0,(S-D)/(1-D)) as a normalized condensing-associated residual, not separately measured latent heat.",
        "Transform c as ci=1-(1-c)^kc; solve kc so Di+(1-Di)*ci reaches the chosen efficiency at the common low-temperature/full-firing anchor.",
        "Interpolate the transformed firing-node efficiencies, then solve output PLR p=r*eta/eta_anchor. Do not confuse input firing with output PLR.",
        "Fit/plot PLR 0.25–0.85. Condensing temperature range remains the source range; 80/86% dry assumptions remain confined to the hottest two source nodes.",
        "Check positive efficiencies, HHV limits, falling efficiency with rising return temperature and the default four-tier ordering. Add an explicit ordering constraint to polynomial exports."
      ],
      "evidenceContext": [
        {
          "url": "https://www.burnhamcommercial.com/product/8h-8he-series/",
          "finding": "Atmospheric cast-iron products: 80–84% thermal efficiency. Efficiency-class context only; no 2D map established."
        },
        {
          "url": "https://www.lochinvar.com/lit/PBX-08.pdf",
          "finding": "Power-Fin lists 84/85% ratings by model/control. Does not establish a measured 86% map."
        }
      ],
      "theoryReference": "https://simulationresearch.lbl.gov/modelica/releases/latest/help/Buildings_Fluid_HeatExchangers_BaseClasses.html",
      "theoryScope": "Effectiveness/NTU motivates bounded saturation only. Flow heat capacities and exchanger geometry are unavailable; this is not a first-principles epsilon-NTU boiler simulation or a calibration of actual UA/area."
    },
    "highTemperatureReference": {
      "tempC": 71.12975391498804,
      "firingRate": 1,
      "efficiency": 0.7886810402684571
    },
    "ratingCondition": "Rated anchor: inlet 60°C / PLR 1; 80% HHV. Baseline empirical archetype.",
    "description": "ILLUSTRATIVE: Representative atmospheric cast-iron archetype with draft-hood dilution loss at part-load. Representative empirical archetype with physical temperature slope and part-load curvature. Output PLR is recalculated from fuel firing. HHV ≤100%. Prefer equipment-specific manufacturer data."
  }
};

  /* =========================================================================
   * 2. Global Reactive State
   * ========================================================================= */
/**
 * SimBoiler Community Edition - Reactive State Store
 */

const appState = {
      modelKey: 'illustrative_94',      // Default active boiler model ID
      categoryKey: 'tier_rec',  // Default category
      customNomEffPct: null,    // User-adjustable rated nominal efficiency (%)
      calorificBasis: 'HHV',   // Calorific Basis: 'HHV' (E+ Compliant) or 'LHV' (European Catalog)
      baseFontSize: 14,         // UI Base Font Size: 12px ~ 24px (step 2)
      fontScale: 1.0,           // Scaling factor (baseFontSize / 14.0)
      tempC: 45.0,              // Default inlet water temperature (45.0 °C / 113.0 °F)
      plr: 0.60,                // Default useful-output PLR; not fuel firing fraction
      unit: 'SI',               // Unit system: 'SI' (°C) or 'IP' (°F)
      engine: 'source',         // Source, derived export fit, or independent reference
      plotMetric: 'eff',        // Metric Dimension: 'eff' (Thermal Efficiency %) or 'factor' (DesignBuilder Adjust Factor f)
      viewMode: 'dashboard',    // View Mode: 'dashboard', '3d-focus', 'plr-focus', 'temp-focus'
      showCeiling: true,        // Reference Ceiling / Baseline plane
      showSlices: true,         // Operating point 3D crosshair slices
      showContours: true,       // 3D bottom contour projection
      showNECBEnvelope: true,   // Inferred reference operating envelope (44~78°C / 25~100% PLR)
      currentCamera3D: null,    // User manual camera rotation/pan cache (persistent across mode changes)
      scale3D: { mode: 'auto', min: null, max: null },    // 3D Z-axis scale configuration
      scalePlr: { mode: 'auto', min: null, max: null },   // 2D PLR Y-axis scale configuration
      scaleTemp: { mode: 'auto', min: null, max: null }   // 2D Temp Y-axis scale configuration
    };

    // Discrete Grid Definition
const GRID_TEMPS_C = [];
for (let t = 15; t <= 85.001; t += 1.5) GRID_TEMPS_C.push(parseFloat(t.toFixed(1)));

const GRID_PLRS = [];
for (let p = 0.05; p <= 1.001; p += 0.02) GRID_PLRS.push(parseFloat(p.toFixed(2)));

// 2D Family Reference Lines (SI: °C, IP: °F)
const REF_TEMPS_C_FAMILY = [21.1, 32.2, 43.3, 54.4, 65.6]; // 70°F, 90°F, 110°F, 130°F (Dew Point), 150°F
const REF_PLRS_FAMILY = [0.05, 0.20, 0.50, 0.80, 1.00];     // 5%, 20%, 50%, 80%, 100% Load

    /* =========================================================================
     * 3. Unit Conversion & Utility Helpers
     * ========================================================================= */

  /* =========================================================================
   * 3. Units & Formatter Utilities
   * ========================================================================= */
/**
 * Boiler Curve Inspector - Unit Conversions & Metric Helpers
 */




function cToF(c) {
      return c * 1.8 + 32.0;
    }

    function fToC(f) {
      return (f - 32.0) / 1.8;
    }

    function getDewPoint() {
      return appState.unit === 'IP' ? DEW_POINT_F : DEW_POINT_C;
    }

    function formatTemperature(tempC) {
      if (appState.unit === 'IP') {
        return `${cToF(tempC).toFixed(1)} °F`;
      }
      return `${tempC.toFixed(1)} °C`;
    }

  /* =========================================================================
   * 4. Thermodynamic Physical Engine & Curve Calculations
   * ========================================================================= */
/** Crest-seeded engineering surrogate, shared by fitting and runtime.
 * Relative transfer indices are assumed design parameters, not measured UA.
 */
function temperatureRow(table,row,t) {
  const xs=table.temperaturesC;let j=0;
  while(j<xs.length-2 && t>xs[j+1])j++;
  return row[j]+(row[j+1]-row[j])*(t-xs[j])/(xs[j+1]-xs[j]);
}
function sourceComponents(table,shape,t) {
  const [j,k]=shape.dryTemperatureIndices,ts=table.temperaturesC;
  return table.efficiencies.map(row=>{
    const dry=row[j]+(row[k]-row[j])*(t-ts[j])/(ts[k]-ts[j]);
    return {dry,source:temperatureRow(table,row,t)};
  });
}
function transferRow(dry,source,shape) {
  const ceiling=shape.sensibleCeilingHHV;
  if(!(dry>0 && dry<ceiling))return NaN;
  const residual=Math.max(0,Math.min(1,(source-dry)/(1-dry)));
  const sensible=ceiling*(1-Math.pow(1-dry/ceiling,shape.sensibleTransferIndex));
  const recovered=1-Math.pow(1-residual,shape.condensingTransferIndex);
  return sensible+(1-sensible)*recovered;
}
function evaluateIllustrativeArchetype(type, tempC, plr, nominal) {
  const tf = tempC * 1.8 + 32;
  if(type === 'atmospheric') {
    const draft = (0.20230 * (plr - 1.0) - 0.13863 * (plr * plr - 1.0)) * 80.0;
    const eta = 80.0 - (tf - 140.0) * 0.0565 + (tf - 140.0) * (1.0 - plr) * 0.00049 + draft;
    return Math.max(0, Math.min(1, eta / 100)) / (nominal || 0.80);
  }
  if(type === 'forcedDraft') {
    const blower = (0.02293 * (plr - 1.0) - 0.01973 * (plr * plr - 1.0)) * 86.0;
    const eta = 86.0 - (tf - 140.0) * 0.04586 + (tf - 140.0) * (1.0 - plr) * 0.00255 + blower;
    return Math.max(0, Math.min(1, eta / 100)) / (nominal || 0.86);
  }
  return NaN;
}

function calibrateIllustrativeShape(table,shape,anchor,nominal) {
  if(shape.kind==='empirical-archetype' || shape.mode==='dry')return {...shape};
  const calibrated={...shape,sensibleTransferIndex:Math.pow(nominal/table.referenceEfficiency,shape.sensibleIndexExponent)};
  const full=sourceComponents(table,shape,anchor.tempC).at(-1);
  const value=k=>transferRow(full.dry,full.source,{...calibrated,condensingTransferIndex:k});
  let lo=0,hi=16;
  if(!Number.isFinite(value(lo)) || nominal<value(lo) || nominal>value(hi))
    throw Error('Illustrative anchor cannot be reached with nonnegative condensing recovery.');
  for(let i=0;i<64;i++){const mid=(lo+hi)/2;if(value(mid)<nominal)lo=mid;else hi=mid;}
  calibrated.condensingTransferIndex=(lo+hi)/2;
  return calibrated;
}
function estimateCrestRawRows(table,shape,anchor,tempC,nominal) {
  if(shape.kind==='empirical-archetype') {
    return table.firingRates.map(r => evaluateIllustrativeArchetype(shape.type, tempC, r, nominal) * nominal);
  }
  const rows=sourceComponents(table,shape,tempC);
  if(shape.mode==='dry') {
    const dryAnchor=sourceComponents(table,shape,anchor.tempC).at(-1).dry;
    return rows.map(row=>row.dry+nominal-dryAnchor);
  }
  return rows.map(row=>transferRow(row.dry,row.source,shape));
}
function estimateCrestFiring(table,shape,anchor,tempC,firing,nominal) {
  if(shape?.kind==='empirical-archetype') {
    return evaluateIllustrativeArchetype(shape.type, tempC, firing, nominal) * nominal;
  }
  const ts=table.temperaturesC,rs=table.firingRates;
  if(tempC<ts[0]-1e-10 || tempC>ts.at(-1)+1e-10 || firing<rs[0]-1e-10 || firing>rs.at(-1)+1e-10)return NaN;
  const values=estimateCrestRawRows(table,shape,anchor,tempC,nominal);
  const r=firing;
  const l0=((r-rs[1])*(r-rs[2]))/((rs[0]-rs[1])*(rs[0]-rs[2]));
  const l1=((r-rs[0])*(r-rs[2]))/((rs[1]-rs[0])*(rs[1]-rs[2]));
  const l2=((r-rs[0])*(r-rs[1]))/((rs[2]-rs[0])*(rs[2]-rs[1]));
  return Math.max(0,Math.min(1,l0*values[0]+l1*values[1]+l2*values[2]));
}
function evaluateIllustrativeFactor(shape,anchor,tempC,plr,nominal,table) {
  if(!Number.isFinite(nominal) || nominal<=0 || plr<=0)return NaN;
  if(shape?.kind==='empirical-archetype') {
    return evaluateIllustrativeArchetype(shape.type, tempC, plr, nominal);
  }
  if(!table)return NaN;
  const rs=table.firingRates,raw=estimateCrestRawRows(table,shape,anchor,tempC,nominal);
  const eta=raw.map(v=>Math.max(0,Math.min(1,v)));
  const ps=rs.map((r,i)=>r*eta[i]/nominal);
  const p=plr;
  const l0=((p-ps[1])*(p-ps[2]))/((ps[0]-ps[1])*(ps[0]-ps[2]));
  const l1=((p-ps[0])*(p-ps[2]))/((ps[1]-ps[0])*(ps[1]-ps[2]));
  const l2=((p-ps[0])*(p-ps[1]))/((ps[2]-ps[0])*(ps[2]-ps[1]));
  const smoothEta=Math.max(0,Math.min(1,l0*eta[0]+l1*eta[1]+l2*eta[2]));
  return smoothEta/nominal;
}

/**
 * Curve evaluation. Source calculations and explicitly derived EnergyPlus fits
 * are distinct; coefficients, input bounds and output bounds retain their units.
 */




function getCurveDimension(cfg) {
  if(cfg.isIllustrative)return 2;
  if(cfg.tableFamily)return 2;
  if(cfg.curveForm === 'Bicubic')return 2;
  if(cfg.curveForm !== 'Cubic' && cfg.coeffs.slice(3).some(c=>c!==0))return 2;
  const loadTerms=cfg.curveForm==='Cubic'?cfg.coeffs.slice(1):cfg.coeffs.slice(1,3);
  return loadTerms.some(c=>c!==0)?1:0;
}

function getActiveDimension(cfg,mode=appState.engine) {
  return mode==='reference'?2:getCurveDimension(cfg);
}

function getPlotLimits(cfg,mode=appState.engine) {
  // Illustrative comparisons keep the source domain in every calculation view.
  return mode==='reference' && !cfg.isIllustrative?{minX:.05,maxX:1,minY:15,maxY:85,minOut:null,maxOut:null}:cfg.limits;
}

// Restored independent empirical reference. This is not a first-principles
// validation of any source curve, nor a manufacturer performance map.
function evaluatePhysicsReferenceRaw(tempC,plr) {
  const tempF=tempC*1.8+32;
  const sensible=85.8+.85*(1-Math.pow(plr-.45,2))+.015*(160-tempF);
  const lift=8.12+3.6*Math.pow(Math.max(0,1-plr),.7);
  const transition=1/(1+Math.exp(.095*(tempF-(126-5*plr))));
  const cycling=plr<.12?2.2*Math.pow((.12-plr)/.12,2):0;
  return sensible+lift*transition-cycling;
}

function getRatedCondition(cfg) {
  return {ratedTemp:cfg.tableFamily ? 26.629381058911 : 60, ratedPlr:1};
}

function clampCurveInput(value, min, max) {
  return Math.max(min, Math.min(max, value));
}

function evaluatePolynomial(form, c, p, t) {
  if (form === 'Cubic') return c[0]+c[1]*p+c[2]*p*p+c[3]*p*p*p;
  if (form === 'Bicubic') {
    return c[0] + c[1]*p + c[2]*p*p + c[3]*t + c[4]*t*t + c[5]*p*t +
           c[6]*p*p*p + c[7]*t*t*t + c[8]*p*p*t + c[9]*p*t*t;
  }
  return c[0]+c[1]*p+c[2]*p*p+c[3]*t+c[4]*t*t+c[5]*p*t;
}

function getNominalEfficiency(cfg, modelKey=cfg.id) {
  if ((!cfg.lockNominal || appState.engine==='reference') && appState.modelKey === modelKey &&
      Number.isFinite(appState.customNomEffPct)) return appState.customNomEffPct/100;
  return cfg.nomEff;
}

function getExportNominalEfficiency(cfg) {
  // The independent reference must not rescale a locked source table on export.
  return cfg.lockNominal?cfg.nomEff:getNominalEfficiency(cfg);
}

function getExportCurve(cfg) {
  if (cfg.derivedFit) {
    const curve={form:'Biquadratic',...cfg.derivedFit,derived:true};
    if(cfg.hhvEfficiencyCap)curve.limits={...curve.limits,maxOut:cfg.hhvEfficiencyCap/getNominalEfficiency(cfg)};
    return curve;
  }
  return {form:cfg.curveForm,coeffs:cfg.coeffs,limits:cfg.limits,derived:false};
}

function interpolateTemperature(row, temp) {
  const xs=CREST_TABLE.temperaturesC;
  let i=0;
  while(i<xs.length-2 && temp>xs[i+1])i++;
  const w=(temp-xs[i])/(xs[i+1]-xs[i]);
  return row[i]*(1-w)+row[i+1]*w;
}

function evaluateCrestFiring(temp, firing) {
  const ts=CREST_TABLE.temperaturesC, rs=CREST_TABLE.firingRates;
  if(temp<ts[0]-1e-10 || temp>ts.at(-1)+1e-10 || firing<rs[0]-1e-10 || firing>1+1e-10)return NaN;
  const values=CREST_TABLE.efficiencies.map(row=>interpolateTemperature(row,temp));
  const i=firing<=rs[1]?0:1, w=(firing-rs[i])/(rs[i+1]-rs[i]);
  return values[i]*(1-w)+values[i+1]*w;
}

function evaluateCrestOutput(temp, plr) {
  const r=CREST_TABLE.firingRates;
  const eta=CREST_TABLE.efficiencies.map(row=>interpolateTemperature(row,temp));
  const target=plr*CREST_TABLE.referenceEfficiency;
  for(let i=0;i<r.length-1;i++) {
    if(target<r[i]*eta[i]-1e-12 || target>r[i+1]*eta[i+1]+1e-12)continue;
    // eta(r)=a+b*r in each interval; solve b*r^2+a*r-target=0 stably.
    const b=(eta[i+1]-eta[i])/(r[i+1]-r[i]), a=eta[i]-b*r[i];
    const firing=Math.abs(b)<1e-14?target/a:2*target/(a+Math.sqrt(a*a+4*b*target));
    return a+b*firing;
  }
  return NaN;
}

function evaluateCurveFactor(cfg, tempC, plr, mode=appState.engine) {
  if(!Number.isFinite(tempC)||!Number.isFinite(plr))return NaN;
  if(mode==='reference') {
    if(!cfg.isCondensing)return NaN;
    const t=clampCurveInput(tempC,15,85),p=clampCurveInput(plr,.05,1);
    const factor=evaluatePhysicsReferenceRaw(t,p)/evaluatePhysicsReferenceRaw(26.7,1);
    return Math.min(factor,1/getNominalEfficiency(cfg));
  }
  if(cfg.isIllustrative && mode!=='biquad') {
    const l=cfg.limits,t=clampCurveInput(tempC,l.minY,l.maxY),p=clampCurveInput(plr,l.minX,l.maxX);
    const base=evaluateIllustrativeFactor(cfg.illustrativeModel,cfg.illustrativeAnchor,t,p,cfg.nomEff,CREST_TABLE);
    return Math.min(base,1/getNominalEfficiency(cfg));
  }
  if(cfg.isNECBFuelCurve && mode !== 'biquad') {
    // The source rational function is not an EnergyPlus efficiency polynomial.
    const t=cfg.temperatureBasis==='Fahrenheit'?tempC*1.8+32:0;
    const fuel=evaluatePolynomial('Biquadratic',cfg.coeffs,plr,t);
    return fuel>0 && plr>0 ? plr/fuel : NaN;
  }
  const curve=getExportCurve(cfg), l=curve.limits;
  const p=clampCurveInput(plr,l.minX,l.maxX),t=clampCurveInput(tempC,l.minY,l.maxY);
  let factor=cfg.tableFamily && mode !== 'biquad'
    ? evaluateCrestOutput(t,p)/cfg.nomEff
    : evaluatePolynomial(curve.form,curve.coeffs,p,t);
  if(Number.isFinite(l.minOut))factor=Math.max(l.minOut,factor);
  if(Number.isFinite(l.maxOut))factor=Math.min(l.maxOut,factor);
  return factor;
}

function evaluateEfficiency(modelKey, tempC, plr, mode=appState.engine) {
  const cfg=BOILER_DATABASE[modelKey] || BOILER_DATABASE.os_viessmann_962;
  return getNominalEfficiency(cfg,modelKey)*evaluateCurveFactor(cfg,tempC,plr,mode)*100;
}

function evaluateChartValue(modelKey,tempC,plr,mode=appState.engine) {
  const cfg=BOILER_DATABASE[modelKey] || BOILER_DATABASE.os_viessmann_962;
  return appState.plotMetric==='factor'?evaluateCurveFactor(cfg,tempC,plr,mode):
    evaluateEfficiency(modelKey,tempC,plr,mode);
}

function generate3DMatrix(modelKey,temperatures,plrs=GRID_PLRS) {
  return plrs.map(p=>temperatures.map(t=>{
    const value=evaluateChartValue(modelKey,t,p);
    return Number.isFinite(value)?value:null;
  }));
}

  /* =========================================================================
   * 5. UI Synchronization & Status Deck
   * ========================================================================= */
/** Metadata-driven controls and honest curve status. */





// Index families once: capacity records are not independent performance curves.
const familyKey=cfg=>cfg.curveFamily || cfg.id;
const familyMembers=new Map(),categoryRecords=new Map();
for(const cfg of Object.values(BOILER_DATABASE)) {
  if(cfg.catalogVisible===false)continue;
  const key=familyKey(cfg);
  if(!familyMembers.has(key))familyMembers.set(key,[]);
  familyMembers.get(key).push(cfg);
  if(!categoryRecords.has(cfg.category))categoryRecords.set(cfg.category,[]);
  categoryRecords.get(cfg.category).push(cfg);
}
categoryRecords.set('tier_rec',RECOMMENDED_TIERS.map(row=>BOILER_DATABASE[row.id]));
categoryRecords.set('equipment',Object.values(BOILER_DATABASE).filter(cfg=>cfg.highlightedEquipment));
for(const [key,records] of categoryRecords) {
  const unique=[...new Map(records.map(cfg=>[familyKey(cfg),familyMembers.get(familyKey(cfg))[0]])).values()];
  unique.sort((a,b)=>getCurveDimension(b)-getCurveDimension(a));
  categoryRecords.set(key,unique);
}

function populateCurveOptions(categoryKey,targetModelKey) {
  const select=document.getElementById('boiler-select');
  if(!select)return;
  const records=categoryRecords.get(categoryKey)||[];
  select.replaceChildren(...records.map(cfg=>{
    const dim=getCurveDimension(cfg);
    const dimTag=dim===2
      ? (cfg.temperatureVariable==='LeavingBoiler'?'[2D PLR + Tout] ':'[2D PLR + Tin] ')
      : ['[Constant] ','[1D PLR] '][dim];
    const option=document.createElement('option');option.value=cfg.id;
    option.textContent=dimTag+(cfg.familyLabel||cfg.name);
    return option;
  }));
  const target=BOILER_DATABASE[targetModelKey];
  const selected=target && records.find(cfg=>familyKey(cfg)===familyKey(target));
  appState.modelKey=selected?targetModelKey:(records[0]?.id || 'lbl_crest_2501');
  select.value=(selected||records[0])?.id;
  appState.engine='source';
}

function syncFamilyDetails(cfg) {
  const members=familyMembers.get(familyKey(cfg));
  const group=document.getElementById('capacity-select-group'),select=document.getElementById('capacity-select');
  group.style.display=members.length>1?'flex':'none';
  select.replaceChildren(...members.map(member=>{
    const option=document.createElement('option');option.value=member.id;option.textContent=member.capacityLabel||member.name;return option;
  }));
  select.value=cfg.id;
  const rating=document.getElementById('equipment-rating-summary');
  const value=document.getElementById('equipment-rating-value'),note=document.getElementById('equipment-rating-note');
  if(cfg.catalogEfficiencyRatio) {
    value.textContent=(cfg.catalogEfficiencyRatio*100).toFixed(1)+'%';
    note.textContent='Catalog high-fire output / fuel input · '+cfg.catalogRatingSource.document+' ('+cfg.catalogRatingSource.edition+'). All six capacities share one performance table; operating efficiency varies with load and inlet temperature.';
    document.getElementById('equipment-rating-source').setAttribute('href',cfg.catalogRatingSource.url);
  }
  rating.style.display=cfg.catalogEfficiencyRatio?'flex':'none';
}

function syncNomEffUI(resetToDefault=false) {
  const cfg=BOILER_DATABASE[appState.modelKey] || BOILER_DATABASE.os_viessmann_962;
  syncFamilyDetails(cfg);
  const reference=appState.engine==='reference';
  document.getElementById('family-comparison-link').style.display=cfg.comparisonFamily?'inline-flex':'none';
  document.getElementById('hot-end-guidance').style.display=cfg.comparisonFamily?'block':'none';
  if(resetToDefault || !Number.isFinite(appState.customNomEffPct) || (cfg.lockNominal && !reference))
    appState.customNomEffPct=cfg.nomEff*100;
  appState.calorificBasis='HHV';
  document.getElementById('calorific-segmented').style.display='none';
  const factor=appState.plotMetric==='factor',locked=factor||(cfg.lockNominal && !reference);
  const input=document.getElementById('input-nom-eff');
  input.value=(getNominalEfficiency(cfg)*100).toFixed(cfg.lockNominal&&!reference?3:1);input.min='50';input.max='100';input.disabled=locked;
  for(const id of ['btn-nom-minus','btn-nom-plus','btn-reset-nom-eff'])document.getElementById(id).disabled=locked;
  document.getElementById('nom-eff-header-label').textContent=cfg.lockNominal && !reference?'Table normalization (%)':'Nominal thermal efficiency (%)';
  document.getElementById('header-rating-cond-text').textContent=reference?'Empirical reference: nominal efficiency at 26.7°C / output PLR 1; HHV bounded at 100%':cfg.ratingCondition;
  for(const [id,on] of [['metric-btn-eff',!factor],['metric-btn-factor',factor]])
    document.getElementById(id).classList.toggle('is-active',on);
  const native=document.getElementById('mode-btn-saddle'), fitted=document.getElementById('mode-btn-biquad');
  if(!cfg.derivedFit && appState.engine==='biquad')appState.engine='source';
  const dimension=getActiveDimension(cfg),temperatureDependent=dimension===2;
  const referenceButton=document.getElementById('mode-btn-reference');
  referenceButton.disabled=!cfg.isCondensing;
  referenceButton.style.display=cfg.isIllustrative && !cfg.isCondensing?'none':'';
  referenceButton.classList.toggle('is-active',reference);
  referenceButton.textContent='Independent empirical reference';
  const dimensionText=['Constant efficiency: no load or temperature correction. ',
    '1D PLR only: this source has no inlet-temperature term. ',
    '2D source: output PLR and inlet temperature. '][dimension];
  native.textContent=cfg.isIllustrative?'Illustrative model':'Source calculation';native.disabled=false;
  fitted.style.display=cfg.derivedFit?'':'none';
  native.classList.toggle('is-active',appState.engine==='source');
  fitted.textContent=cfg.derivedFit?'E+ derived fit':'Published curve';
  fitted.classList.toggle('is-active',appState.engine==='biquad');
  const modeNote=document.getElementById('calculation-mode-note');
  if(modeNote)modeNote.textContent=reference?
    (cfg.isIllustrative?'Independent empirical temperature/load assumptions; differences compare models, not equipment accuracy. Same plot range and nominal efficiency; IDF exports the Illustrative E+ fit. CSV exports the selected calculation.':
    'Independent empirical model; not derived from the source or E+ fit. IDF still exports the source-based curve. CSV exports the selected calculation.'):
    appState.engine==='biquad'?
    'Export approximation of the source response. Fit error measures agreement with the source, not physical accuracy.':
    cfg.isNECBFuelCurve?
    'Direct NECB fuel-ratio calculation: efficiency = nominal efficiency × PLR / F. No refitting in this view.':
    cfg.isIllustrative?'Table-based engineering estimate; load response comes from three Crest firing-rate nodes, with no added cycling-loss model. E+ derived fit approximates this estimate for export.':
    cfg.derivedFit?'Published source calculation. E+ derived fit is a separate approximation for export.':
    'Published polynomial used directly for calculation and IDF export; no additional fit.';
  const active=reference?'Independent empirical reference':appState.engine==='source'?(cfg.isIllustrative?'Crest-seeded illustration':'Source calculation'):getExportCurve(cfg).form+' derived fit';
  document.getElementById('title-3d-card').textContent=(temperatureDependent?'2D response surface':'1D response repeated along temperature')+' · '+active;
  document.getElementById('card-desc-3d').textContent=reference?'Independent empirical temperature and part-load model; not reconstructed from the source or its E+ fit. Model differences do not establish equipment accuracy.':dimensionText+cfg.description;
  document.getElementById('title-2d-plr').textContent='Efficiency '+(factor?'factor ':'')+'vs output part-load ratio';
  document.getElementById('title-2d-temp').textContent='Efficiency '+(factor?'factor ':'')+'vs inlet temperature';
  document.getElementById('desc-2d-plr').textContent=cfg.isIllustrative && cfg.isCondensing?
    'Selected-temperature load comparison. Solid: selected calculation; dotted/dashed: other models. Same nominal efficiency; differences reflect model assumptions.':
    temperatureDependent?'Temperature slices of the selected calculation.':'One source curve: temperature slices coincide and are not repeated.';
  document.getElementById('desc-2d-temp').textContent=!reference && (cfg.curveForm==='Cubic' ||
    (cfg.isNECBFuelCurve && cfg.temperatureBasis==='none'))?'1D curve: inlet temperature has no effect.':
    reference?(cfg.isIllustrative?'Same inlet-temperature range as the Illustrative model; independent empirical response.':'Independent empirical reference domain; not a source or fit validity range.'):
    'Inlet temperature in °C; published or software-selected fit limits shown below.';
  const fit=cfg.derivedFit;
  const status=document.getElementById('curve-status-note');
  if(status)status.textContent=reference?'Independent empirical reference; model comparison only. IDF uses the source model.':cfg.isIllustrative?'ILLUSTRATIVE · '+(cfg.illustrativeModel.mode==='dry'?'Dry-branch assumption; no noncondensing performance map verified.':'Crest-seeded estimate; both transfer indices are assumed.')+' HHV ≤100%.':
    cfg.category==='baseline'?'Generic baseline / scenario · no manufacturer performance map. '+dimensionText:
    dimensionText+(fit?(appState.engine==='biquad'?'E+ derived approximation shown; IDF exports this fit. Details in Help.':'Source table / formula shown; E+ export is an approximation. Details in Help.'):
    'Published coefficients used directly.');
  const envelopeApplicable=cfg.isNECBFuelCurve && cfg.isCondensing;
  document.getElementById('necb-2025-callout').style.display=
    envelopeApplicable && !appState._necbCalloutDismissed?'block':'none';
  document.getElementById('toggle-necb-envelope').checked=appState.showNECBEnvelope;
  if(envelopeApplicable){
    document.getElementById('necb-callout-title').textContent='NECB '+cfg.edition+' — calculations and shared operating context';
    document.getElementById('necb-callout-formula').textContent=cfg.temperatureBasis==='Fahrenheit'?
      'Source calculation: F uses inlet °F; efficiency = nominal efficiency × PLR / F. Evaluates NECB directly without refitting.':
      'Source calculation: efficiency = nominal efficiency × PLR / F(p). Evaluates NECB directly; no temperature term or refitting.';
    const bounds=getExportCurve(cfg).limits;
    document.getElementById('necb-callout-bounds').textContent='E+ derived fit: polynomial approximation of PLR/F for IDF export. Fit domain: output PLR '+bounds.minX+'–'+bounds.maxX+
      ', inlet '+formatTemperature(bounds.minY)+'–'+formatTemperature(bounds.maxY)+'. These are software-selected bounds.';
    document.getElementById('necb-callout-reference').textContent=
      'Physical reference: independent empirical model, not calculated from NECB or the E+ fit. Model differences do not measure NECB error.';
    document.getElementById('necb-callout-physical').textContent=
      'Shared system conditions: supply 60–82°C and water ΔT = 16 × output PLR K. Return = supply − ΔT; not a code-prescribed validity domain or equipment test map. Overlay is clipped to the plot range.';
    document.getElementById('necb-envelope-check-label').textContent=
      'Show inferred operating envelope · PLR 25–100%, return approx. '+formatTemperature(44)+'–'+formatTemperature(78)+' · same conditions in all three views; heights use the selected model';
  }
  document.getElementById('slider-temp').disabled=!temperatureDependent;
  document.getElementById('select-preset-temp').disabled=!temperatureDependent;
  syncSliderFromState();
}

function updateKPIs(eff) {
  const cfg=BOILER_DATABASE[appState.modelKey],isFactor=appState.plotMetric==='factor';
  const value=evaluateChartValue(appState.modelKey,appState.tempC,appState.plr);
  const set=(id,text)=>{const el=document.getElementById(id);if(el)el.textContent=text;};
  set('kpi-eff-label',isFactor?'Efficiency modifier':'Thermal efficiency (HHV)');
  set('kpi-eff-val',Number.isFinite(value)?value.toFixed(isFactor?4:1):'N/A');
  const kpi=document.getElementById('kpi-eff-val');
  if(kpi?.nextElementSibling)kpi.nextElementSibling.textContent=isFactor?'dimensionless; eta = eta_nom × f':'% HHV';
  set('kpi-tinlet-val',(appState.unit==='IP'?cToF(appState.tempC):appState.tempC).toFixed(1));
  set('kpi-tinlet-unit',appState.unit==='IP'?'°F':'°C');
  set('kpi-plr-val',appState.plr.toFixed(2));
  set('kpi-plr-badge','Output PLR');
  set('kpi-dew-badge',appState.tempC<54?'Below ~54°C':'Above ~54°C');
  set('kpi-state-badge',cfg.isCondensing?'Condensing model':'Reference model');
  set('kpi-shape-badge',appState.engine==='reference'?'Empirical reference':cfg.isIllustrative?'Illustrative scenario':cfg.curveForm==='Cubic'?'1D polynomial':cfg.curveForm);
  set('kpi-peak-val',appState.engine==='reference'?'Empirical reference':cfg.derivedFit && appState.engine==='source'?'Source calculation':getExportCurve(cfg).form);
  set('kpi-peak-sub',cfg.isIllustrative?'Estimated scenario; not a tested product':cfg.derivedFit?'Source and export fit are distinct':'Published coefficients');
  set('kpi-audit-badge',Number.isFinite(eff)&&eff>0&&eff<=100?'Numeric range':'Check domain');
  set('kpi-audit-val',Number.isFinite(eff)?(eff<=100?'≤ 100%':'> 100%'):'Invalid fuel ratio');
  set('kpi-audit-sub',cfg.isIllustrative?'Illustration; accuracy not validated':'Range check is not data certification');
  set('tag-2d-plr-state','T = '+formatTemperature(appState.tempC));
  set('tag-2d-temp-state','PLR = '+appState.plr.toFixed(2));
  set('badge-temp-val',formatTemperature(appState.tempC));
  set('badge-plr-val',appState.plr.toFixed(2));
}

function renderPresetDropdowns() {
  const cfg=BOILER_DATABASE[appState.modelKey],l=getPlotLimits(cfg);
  const temps=[l.minY,(l.minY+l.maxY)/2,l.maxY];
  const plrs=[Math.max(.05,l.minX),(Math.max(.05,l.minX)+Math.min(1,l.maxX))/2,Math.min(1,l.maxX)];
  document.getElementById('select-preset-temp').innerHTML=temps.map(t=>
    '<option value="'+t+'">'+formatTemperature(t)+'</option>').join('');
  document.getElementById('select-preset-plr').innerHTML=plrs.map(p=>
    '<option value="'+p+'">'+p.toFixed(3)+' (output PLR)</option>').join('');
  document.getElementById('select-preset-temp').selectedIndex=-1;
  document.getElementById('select-preset-plr').selectedIndex=-1;
}

function syncSliderFromState() {
  const cfg=BOILER_DATABASE[appState.modelKey],l=getPlotLimits(cfg),isIP=appState.unit==='IP';
  appState.tempC=Math.max(l.minY,Math.min(l.maxY,appState.tempC));
  appState.plr=Math.max(Math.max(.05,l.minX),Math.min(Math.min(1,l.maxX),appState.plr));
  const slider=document.getElementById('slider-temp'),pSlider=document.getElementById('slider-plr');
  slider.min=isIP?cToF(l.minY):l.minY;slider.max=isIP?cToF(l.maxY):l.maxY;slider.step='any';
  slider.value=isIP?cToF(appState.tempC):appState.tempC;
  document.getElementById('slider-min-label').textContent=formatTemperature(l.minY);
  document.getElementById('slider-max-label').textContent=formatTemperature(l.maxY);
  if(pSlider){
    pSlider.min=Math.max(.05,l.minX);pSlider.max=Math.min(1,l.maxX);pSlider.step='any';pSlider.value=appState.plr;
    document.getElementById('slider-plr-min-label').textContent=Number(pSlider.min).toFixed(2);
    document.getElementById('slider-plr-max-label').textContent=Number(pSlider.max).toFixed(2);
  }
}

  /* =========================================================================
   * 6. 3D WebGL Surface & 2D Slicing Plots
   * ========================================================================= */
/** Shared system operating conditions projected onto the selected calculation. */




function buildNECBEnvelopeTraces(cfg, plotLimits) {
  if (!cfg.isNECBFuelCurve || !cfg.isCondensing || appState.showNECBEnvelope === false) return [];
  const reference = appState.engine === 'reference';
  const factor = appState.plotMetric === 'factor';
  const ip = appState.unit === 'IP';
  // Keep the same input footprint when switching source, export fit and reference.
  const limits = {
    minX: Math.max(.25, cfg.limits.minX, plotLimits.minX),
    maxX: Math.min(1, cfg.limits.maxX, plotLimits.maxX),
    minY: Math.max(cfg.limits.minY, plotLimits.minY),
    maxY: Math.min(cfg.limits.maxY, plotLimits.maxY)
  };
  if (limits.minX >= limits.maxX || limits.minY >= limits.maxY) return [];
  const lower = p => Math.max(limits.minY, 60 - 16*p);
  const upper = p => Math.min(limits.maxY, 82 - 16*p);
  if (lower(limits.minX) > upper(limits.minX) || lower(limits.maxX) > upper(limits.maxX)) return [];
  const steps = 41;
  const loads = Array.from({length: steps}, (_, i) => limits.minX + (limits.maxX-limits.minX)*i/(steps-1));
  const point = (t, p) => ({x: ip ? cToF(t) : t, y: p, z: evaluateChartValue(cfg.id, t, p)});
  const surfaceName = reference ? 'Physical reference' : appState.engine === 'biquad' ? 'E+ derived fit' : 'Source calculation';
  const modelTitle = 'NECB '+cfg.edition+' Inferred Operating Envelope';
  const note = reference ? 'Shared system conditions; independent reference, not NECB validation.' :
    'Project system assumptions; not a normative curve validity domain.';
  const hover = `<b>${surfaceName}: ${modelTitle}</b><br>Inlet Temp: %{x:.1f} ${ip ? '°F' : '°C'}<br>PLR: %{y:.3f}<br>${factor ? 'Factor' : 'Efficiency (%)'}: %{z:.4f}<br>${note}<extra></extra>`;
  const traces = [];
  if (!reference) {
    const mesh = loads.map(p => Array.from({length: steps}, (_, i) => point(lower(p)+(upper(p)-lower(p))*i/(steps-1), p)));
    traces.push({
      type: 'surface', x: mesh.map(row => row.map(v => v.x)),
      y: mesh.map(row => row.map(v => v.y)), z: mesh.map(row => row.map(v => v.z)),
      name: modelTitle+' · '+surfaceName, showscale: false, opacity: .35,
      colorscale: [[0, '#fbbf24'], [1, '#d97706']], hoverinfo: 'none'
    });
  }
  const edge = [];
  const p0 = limits.minX, p1 = limits.maxX;
  for (let i=0; i<steps; i++) edge.push(point(lower(p0)+(upper(p0)-lower(p0))*i/(steps-1), p0));
  for (const p of loads.slice(1)) edge.push(point(upper(p), p));
  for (let i=1; i<steps; i++) edge.push(point(upper(p1)-(upper(p1)-lower(p1))*i/(steps-1), p1));
  for (const p of loads.slice(0,-1).reverse()) edge.push(point(lower(p), p));
  // No height offsets: plotted and hovered values belong to the active model.
  traces.push({
    type: 'scatter3d', mode: 'lines', x: edge.map(v => v.x), y: edge.map(v => v.y), z: edge.map(v => v.z),
    line: {color: '#f59e0b', width: 5}, name: modelTitle+' boundary · '+surfaceName,
    hovertemplate: hover
  });
  if (!reference) {
    const corners = [point(lower(p0),p0), point(upper(p0),p0), point(upper(p1),p1), point(lower(p1),p1)];
    traces.push({
      type: 'scatter3d', mode: 'markers', x: corners.map(v => v.x), y: corners.map(v => v.y), z: corners.map(v => v.z),
      marker: {size: 4.5, color: '#d97706', symbol: 'diamond'},
      name: 'Envelope Corner Benchmarks', hovertemplate: hover
    });
  }
  return traces;
}

/**
 * SimBoiler Community Edition - Plotly 3D Surface & Dual 2D Family Chart Engine
 */








function attachPlot3DCameraListener() {
      const plot3dContainer = document.getElementById('plot-3d');
      if (plot3dContainer && typeof plot3dContainer.on === 'function' && !plot3dContainer._hasRelayoutBound) {
        plot3dContainer._hasRelayoutBound = true;
        plot3dContainer.on('plotly_relayout', (eventData) => {
          if (!eventData) return;
          if (eventData['scene.camera']) {
            appState.currentCamera3D = JSON.parse(JSON.stringify(eventData['scene.camera']));
          } else if (eventData['scene.camera.eye'] || eventData['scene.camera.center']) {
            if (!appState.currentCamera3D) {
              appState.currentCamera3D = {
                eye: { x: 1.35, y: -1.35, z: 0.65 },
                center: { x: 0, y: 0, z: -0.06 }
              };
            }
            if (eventData['scene.camera.eye']) appState.currentCamera3D.eye = eventData['scene.camera.eye'];
            if (eventData['scene.camera.center']) appState.currentCamera3D.center = eventData['scene.camera.center'];
            if (eventData['scene.camera.up']) appState.currentCamera3D.up = eventData['scene.camera.up'];
          }
        });
      }
    }

    function calculateAutoBounds(dataMin, dataMax, isFactorMode) {
      if (dataMin > dataMax) {
        const tmp = dataMin;
        dataMin = dataMax;
        dataMax = tmp;
      }
      const span = Math.max(0.001, dataMax - dataMin);

      if (isFactorMode) {
        // Factor mode: typically spans around 0.8000 ~ 1.1500
        const pad = Math.max(0.012, span * 0.04);
        const minBound = parseFloat((Math.floor((dataMin - pad) * 50) / 50).toFixed(3));
        let maxBound = parseFloat((Math.ceil((dataMax + pad) * 50) / 50).toFixed(3));
        return [minBound, maxBound];
      } else {
        // Efficiency (%) mode: e.g. 74% ~ 81%, 84% ~ 98%, 88% ~ 106%
        // Symmetrically add ~4% breathing room of the span (at least 0.4%)
        const pad = Math.max(0.4, span * 0.04);
        let minBound, maxBound;
        if (span >= 10) {
          minBound = Math.floor(dataMin - pad);
          maxBound = Math.ceil(dataMax + pad);
        } else {
          minBound = Math.floor((dataMin - pad) * 2) / 2;
          maxBound = Math.ceil((dataMax + pad) * 2) / 2;
        }
        if (minBound < 0) minBound = 0;
        return [minBound, maxBound];
      }
    }

    function syncScalePopoverUI(chartKey, currentRange, autoMin, autoMax) {
      const stateKey = chartKey === '3d' ? 'scale3D' : (chartKey === 'plr' ? 'scalePlr' : 'scaleTemp');
      const stateObj = appState[stateKey] || { mode: 'auto', min: null, max: null };
      const isManual = stateObj.mode === 'manual';

      const badgeMode = document.getElementById(`badge-scale-mode-${chartKey}`);
      const badgeTag = document.getElementById(`badge-scale-tag-${chartKey}`);
      const btnAuto = document.getElementById(`btn-scale-auto-${chartKey}`);
      const btnManual = document.getElementById(`btn-scale-manual-${chartKey}`);
      const inputMin = document.getElementById(`input-scale-min-${chartKey}`);
      const inputMax = document.getElementById(`input-scale-max-${chartKey}`);

      const modeText = isManual ? `${currentRange[0]}~${currentRange[1]}` : `${autoMin}~${autoMax}`;
      if (badgeMode) {
        badgeMode.textContent = isManual ? 'Manual' : 'Auto';
        badgeMode.style.borderColor = isManual ? 'var(--accent-cyan)' : '';
        badgeMode.style.color = isManual ? 'var(--accent-cyan)' : '';
      }
      if (badgeTag) {
        badgeTag.textContent = modeText;
      }
      if (btnAuto) btnAuto.classList.toggle('is-active', !isManual);
      if (btnManual) btnManual.classList.toggle('is-active', isManual);

      const isFactorMode = appState.plotMetric === 'factor';
      const stepVal = isFactorMode ? '0.01' : '0.5';

      if (inputMin) {
        inputMin.step = stepVal;
        if (document.activeElement !== inputMin) {
          inputMin.value = (isManual && stateObj.min !== null) ? stateObj.min : autoMin;
        }
      }
      if (inputMax) {
        inputMax.step = stepVal;
        if (document.activeElement !== inputMax) {
          inputMax.value = (isManual && stateObj.max !== null) ? stateObj.max : autoMax;
        }
      }
    }

    function renderCharts() {
      if (typeof window.Plotly === 'undefined') {
        setTimeout(renderCharts, 50);
        return;
      }
      const cfg = BOILER_DATABASE[appState.modelKey] || BOILER_DATABASE.os_viessmann_962;
      const limits=getPlotLimits(cfg);
      const compareIllustrative=cfg.isIllustrative && cfg.isCondensing;
      // Use the union of all three responses for stable automatic axes on mode switches.
      const scaleModes=compareIllustrative?['source','biquad','reference']:[appState.engine];
      const modeLabel=mode=>mode==='reference'?'Independent empirical reference':mode==='biquad'?'E+ derived fit':'Illustrative model';
      const temperatureDependent=getActiveDimension(cfg)===2;
      const grid=(min,max,count)=>Array.from({length:count},(_,i)=>min+(max-min)*i/(count-1));
      const GRID_TEMPS_C=grid(limits.minY,limits.maxY,41);
      const GRID_PLRS=grid(Math.max(.05,limits.minX),Math.min(1,limits.maxX),41);
      const REF_TEMPS_C_FAMILY=grid(limits.minY,limits.maxY,5);
      const REF_PLRS_FAMILY=grid(Math.max(.05,limits.minX),Math.min(1,limits.maxX),5);
      const isDark = document.body.getAttribute('data-theme') === 'dark';
      const isIP = appState.unit === 'IP';
      const unitSymbol = isIP ? '°F' : '°C';
      const dewPoint = getDewPoint();
      const currentDisplayTemp = isIP ? cToF(appState.tempC) : appState.tempC;
      const isFactorMode = appState.plotMetric === 'factor';

      const textColor = isDark ? '#f8fafc' : '#0f172a';
      const mutedColor = isDark ? 'rgba(255,255,255,0.45)' : 'rgba(0,0,0,0.55)';
      const gridColor = isDark ? 'rgba(255,255,255,0.16)' : 'rgba(15,23,42,0.22)';
      const gridColor3D = isDark ? 'rgba(255,255,255,0.25)' : 'rgba(15,23,42,0.48)';
      const axisLineColor = isDark ? 'rgba(255,255,255,0.35)' : 'rgba(15,23,42,0.70)';
      const meshLineColor = isDark ? 'rgba(255,255,255,0.45)' : 'rgba(15,23,42,0.65)';
      const sceneBgColor = isDark ? 'rgba(15, 23, 42, 0.40)' : 'rgba(241, 245, 249, 0.75)';
      const primaryColor = isDark ? '#38bdf8' : '#0284c7';
      const redAlertColor = '#f43f5e';
      const emeraldColor = '#10b981';

      const currentEff = evaluateEfficiency(appState.modelKey, appState.tempC, appState.plr);
      const currentChartVal = evaluateChartValue(appState.modelKey, appState.tempC, appState.plr);
      updateKPIs(currentEff);

      const displayTemps = isIP ? GRID_TEMPS_C.map(cToF) : GRID_TEMPS_C;
      const fsScaled = (base) => Math.round(base * (appState.fontScale || 1.0));

      const commonFont = {
        family: "'Google Sans Flex', system-ui, sans-serif",
        size: fsScaled(11.5),
        color: textColor
      };

      const commonLayout = {
        paper_bgcolor: 'transparent',
        plot_bgcolor: 'transparent',
        font: commonFont,
        margin: { l: 55, r: 25, t: 25, b: 45 },
        autosize: true
      };

      const commonConfig = {
        responsive: true,
        displayModeBar: true,
        displaylogo: false,
        modeBarButtonsToRemove: ['lasso2d', 'select2d'],
        modeBarButtonsToAdd: ['zoomIn2d', 'zoomOut2d', 'autoScale2d', 'resetScale2d']
      };

      const metricAxisTitle = isFactorMode ? 'Efficiency Adjust Factor (f)' : 'Thermal Efficiency (%)';
      const formatMetricVal = (v) => isFactorMode ? v.toFixed(4) : `${v.toFixed(1)}%`;

      // 1. Dynamic Auto-Zoom: Evaluate 3D Matrix Extreme Bounds across active model & engine

      const active3DTempsC = GRID_TEMPS_C;
      let minVal3D = 9999;
      let maxVal3D = -9999;
      for (let j = 0; j < GRID_PLRS.length; j++) {
        const p = GRID_PLRS[j];
        for (let i = 0; i < active3DTempsC.length; i++) {
          const t = active3DTempsC[i];
          for(const mode of scaleModes) {
            const val = evaluateChartValue(appState.modelKey, t, p, mode);
            if (val > maxVal3D) maxVal3D = val;
            if (val < minVal3D) minVal3D = val;
          }
        }
      }
      if (currentChartVal > maxVal3D) maxVal3D = currentChartVal;
      if (currentChartVal < minVal3D) minVal3D = currentChartVal;
      const [autoMin3D, autoMax3D] = calculateAutoBounds(minVal3D, maxVal3D, isFactorMode);

      // 2. Dynamic Auto-Zoom: Evaluate 2D PLR Family Plotted Curves Range
      let minValPlr = 9999;
      let maxValPlr = -9999;
      const lim = limits;
      const dbStep = (lim.maxY - lim.minY) / 4;
      const refTemps = !temperatureDependent ? [] : isFactorMode
        ? [lim.minY, lim.minY + dbStep, lim.minY + 2 * dbStep, lim.minY + 3 * dbStep, lim.maxY]
        : REF_TEMPS_C_FAMILY;

      refTemps.forEach(tRefC => {
        GRID_PLRS.forEach(p => {
          for(const mode of scaleModes) {
            const val = evaluateChartValue(appState.modelKey, tRefC, p, mode);
            if (val > maxValPlr) maxValPlr = val;
            if (val < minValPlr) minValPlr = val;
          }
        });
      });
      GRID_PLRS.forEach(p => {
        for(const mode of scaleModes) {
          const val = evaluateChartValue(appState.modelKey, appState.tempC, p, mode);
          if (val > maxValPlr) maxValPlr = val;
          if (val < minValPlr) minValPlr = val;
        }
      });
      if (currentChartVal > maxValPlr) maxValPlr = currentChartVal;
      if (currentChartVal < minValPlr) minValPlr = currentChartVal;
      const [autoMinPlr, autoMaxPlr] = calculateAutoBounds(minValPlr, maxValPlr, isFactorMode);

      // 3. Dynamic Auto-Zoom: Evaluate 2D Temp Family Plotted Curves Range
      let minValTemp = 9999;
      let maxValTemp = -9999;
      const activeGridTempsC = GRID_TEMPS_C;
      REF_PLRS_FAMILY.forEach(pRef => {
        activeGridTempsC.forEach(t => {
          for(const mode of scaleModes) {
            const val = evaluateChartValue(appState.modelKey, t, pRef, mode);
            if (val > maxValTemp) maxValTemp = val;
            if (val < minValTemp) minValTemp = val;
          }
        });
      });
      activeGridTempsC.forEach(t => {
        for(const mode of scaleModes) {
          const val = evaluateChartValue(appState.modelKey, t, appState.plr, mode);
          if (val > maxValTemp) maxValTemp = val;
          if (val < minValTemp) minValTemp = val;
        }
      });
      if (currentChartVal > maxValTemp) maxValTemp = currentChartVal;
      if (currentChartVal < minValTemp) minValTemp = currentChartVal;
      const [autoMinTemp, autoMaxTemp] = calculateAutoBounds(minValTemp, maxValTemp, isFactorMode);

      // Final Effective Ranges
      let zRange3D = (appState.scale3D.mode === 'manual' && appState.scale3D.min !== null && appState.scale3D.max !== null && appState.scale3D.min < appState.scale3D.max)
        ? [appState.scale3D.min, appState.scale3D.max]
        : [autoMin3D, autoMax3D];

      let yRangePlr = (appState.scalePlr.mode === 'manual' && appState.scalePlr.min !== null && appState.scalePlr.max !== null && appState.scalePlr.min < appState.scalePlr.max)
        ? [appState.scalePlr.min, appState.scalePlr.max]
        : [autoMinPlr, autoMaxPlr];

      let yRangeTemp = (appState.scaleTemp.mode === 'manual' && appState.scaleTemp.min !== null && appState.scaleTemp.max !== null && appState.scaleTemp.min < appState.scaleTemp.max)
        ? [appState.scaleTemp.min, appState.scaleTemp.max]
        : [autoMinTemp, autoMaxTemp];

      syncScalePopoverUI('3d', zRange3D, autoMin3D, autoMax3D);
      syncScalePopoverUI('plr', yRangePlr, autoMinPlr, autoMaxPlr);
      syncScalePopoverUI('temp', yRangeTemp, autoMinTemp, autoMaxTemp);

      const chartRevKey = `simboiler_${appState.plotMetric}_${appState.unit}_${appState.chartRevision || 0}`;

      /* -------------------------------------------------------------
       * CHART 1: 3D Surface (Saddle / Ridge / Dew-Point Cliff)
       * ------------------------------------------------------------- */
      if (appState.viewMode === 'dashboard' || appState.viewMode === '3d-focus') {
        const active3DTempsC = GRID_TEMPS_C;
        const active3DDisplayTemps = isIP ? active3DTempsC.map(cToF) : active3DTempsC;
        const Z = generate3DMatrix(appState.modelKey, active3DTempsC, GRID_PLRS);

        const surfaceTrace = {
          type: 'surface',
          x: active3DDisplayTemps,
          y: GRID_PLRS,
          z: Z,
          colorscale: 'Viridis',
          cmin: compareIllustrative?zRange3D[0]:undefined,
          cmax: compareIllustrative?zRange3D[1]:undefined,
          showscale: true,
          colorbar: {
            len: 0.8,
            thickness: 14,
            tickformat: isFactorMode ? '.3f' : undefined,
            tickfont: { color: textColor, size: fsScaled(10) },
            title: { text: metricAxisTitle, font: { color: textColor, size: fsScaled(11.5) } }
          },
          contours: {
            x: {
              show: temperatureDependent,
              color: meshLineColor,
              width: 2,
              highlight: true,
              highlightcolor: '#38bdf8',
              project: { x: false }
            },
            y: {
              show: true,
              color: meshLineColor,
              width: 2,
              highlight: true,
              highlightcolor: '#818cf8',
              project: { y: false }
            },
            z: {
              show: temperatureDependent && appState.showContours,
              usecolormap: true,
              color: isDark ? 'rgba(255, 255, 255, 0.55)' : 'rgba(15, 23, 42, 0.65)',
              highlightcolor: isDark ? '#ffffff' : '#0f172a',
              project: { z: true }
            }
          },
          hovertemplate: isFactorMode
            ? `Inlet Temp: %{x:.1f} ${unitSymbol}<br>PLR: %{y:.2f}<br>Adjust Factor (f): %{z:.4f}<extra></extra>`
            : `Inlet Temp: %{x:.1f} ${unitSymbol}<br>PLR: %{y:.2f}<br>Efficiency: %{z:.2f}%<extra></extra>`
        };

        const traces3D = [surfaceTrace];

        // Reference Baseline / Ceiling Plane (1.000 in Factor mode, 100% in Eff mode)
        if (appState.showCeiling) {
          const zRefVal = isFactorMode ? 1.000 : 100.0;
          const ZRef = [];
          for (let j = 0; j < GRID_PLRS.length; j++) {
            const row = [];
            for (let i = 0; i < active3DDisplayTemps.length; i++) row.push(zRefVal);
            ZRef.push(row);
          }
          traces3D.push({
            type: 'surface',
            x: active3DDisplayTemps,
            y: GRID_PLRS,
            z: ZRef,
            opacity: 0.22,
            showscale: false,
            colorscale: isFactorMode 
              ? [[0, 'rgba(56, 189, 248, 0.4)'], [1, 'rgba(56, 189, 248, 0.4)']]
              : [[0, 'rgba(244, 63, 94, 0.4)'], [1, 'rgba(244, 63, 94, 0.4)']],
            hoverinfo: 'none',
            name: isFactorMode ? '1.000 Rated Baseline (f = 1.000)' : '100% Physical Conservation Limit'
          });
        }

        // Keep operating slices at the calculated surface height; fixed lifts float above shallow surfaces.
        if (appState.showSlices) {
          const sliceTempZ = GRID_PLRS.map(p => evaluateChartValue(appState.modelKey, appState.tempC, p));
          const sliceTempX = GRID_PLRS.map(() => currentDisplayTemp);
          traces3D.push({
            type: 'scatter3d',
            mode: 'lines',
            x: sliceTempX,
            y: GRID_PLRS,
            z: sliceTempZ,
            line: { color: '#fbbf24', width: 6 },
            name: `Slice T=${currentDisplayTemp.toFixed(1)}${unitSymbol}`,
            hoverinfo: 'name'
          });

          const slicePlrZ = active3DTempsC.map(t => evaluateChartValue(appState.modelKey, t, appState.plr));
          const slicePlrY = active3DTempsC.map(() => appState.plr);
          traces3D.push({
            type: 'scatter3d',
            mode: 'lines',
            x: active3DDisplayTemps,
            y: slicePlrY,
            z: slicePlrZ,
            line: { color: '#38bdf8', width: 6 },
            name: `Slice PLR=${appState.plr.toFixed(2)}`,
            hoverinfo: 'name'
          });
        }

        traces3D.push(...buildNECBEnvelopeTraces(cfg, limits));

        // Active Operating Point Marker
        traces3D.push({
          type: 'scatter3d',
          mode: 'markers+text',
          x: [currentDisplayTemp],
          y: [appState.plr],
          z: [currentChartVal],
          marker: {
            size: 8,
            color: redAlertColor,
            symbol: 'circle',
            line: { color: '#ffffff', width: 2 }
          },
          text: [formatMetricVal(currentChartVal)],
          textposition: 'top center',
          textfont: { size: fsScaled(11.5), color: isDark ? '#fca5a5' : '#b91c1c' },
          name: 'Operating Point',
          hovertemplate: isFactorMode
            ? `Operating Point<br>Inlet Temp: %{x:.1f} ${unitSymbol}<br>PLR: %{y:.2f}<br>Adjust Factor (f): %{z:.4f}<extra></extra>`
            : `Operating Point<br>Inlet Temp: %{x:.1f} ${unitSymbol}<br>PLR: %{y:.2f}<br>Efficiency: %{z:.2f}%<extra></extra>`
        });

        const wrap3D = document.getElementById('viewport-3d-wrap');
        const is3DFocus = appState.viewMode === '3d-focus';
        const h3D = (wrap3D && wrap3D.clientHeight > 100) ? wrap3D.clientHeight : (is3DFocus ? 920 : 680);

        const defaultCamera = {
          eye: { x: 1.35, y: -1.35, z: 0.65 },
          center: { x: 0, y: 0, z: -0.06 }
        };
        const activeCamera = appState.currentCamera3D || defaultCamera;

        const layout3D = {
          ...commonLayout,
          height: h3D,
          margin: { l: 0, r: 0, t: 0, b: 0 },
          showlegend: false,
          uirevision: chartRevKey,
          scene: {
            uirevision: chartRevKey,
            dragmode: 'orbit',
            aspectmode: 'manual',
            aspectratio: is3DFocus ? { x: 1.2, y: 1.2, z: 0.8 } : { x: 1.15, y: 1.15, z: 0.75 },
            xaxis: {
              title: { text: `Inlet Water Temp Tin (${unitSymbol})`, font: { size: fsScaled(is3DFocus ? 13 : 11), color: textColor } },
              tickfont: { size: fsScaled(is3DFocus ? 11 : 9.5), color: textColor },
              showgrid: true,
              gridcolor: gridColor3D,
              gridwidth: 2,
              showline: true,
              linewidth: 2,
              linecolor: axisLineColor,
              showbackground: true,
              backgroundcolor: sceneBgColor,
              zeroline: false
            },
            yaxis: {
              title: { text: 'Part-Load Ratio (PLR)', font: { size: fsScaled(is3DFocus ? 13 : 11), color: textColor } },
              tickfont: { size: fsScaled(is3DFocus ? 11 : 9.5), color: textColor },
              showgrid: true,
              gridcolor: gridColor3D,
              gridwidth: 2,
              showline: true,
              linewidth: 2,
              linecolor: axisLineColor,
              showbackground: true,
              backgroundcolor: sceneBgColor,
              zeroline: false
            },
            zaxis: {
              title: { text: metricAxisTitle, font: { size: fsScaled(is3DFocus ? 13 : 11), color: textColor } },
              tickfont: { size: fsScaled(is3DFocus ? 11 : 9.5), color: textColor },
              tickformat: isFactorMode ? '.3f' : undefined,
              range: zRange3D,
              showgrid: true,
              gridcolor: gridColor3D,
              gridwidth: 2,
              showline: true,
              linewidth: 2,
              linecolor: axisLineColor,
              showbackground: true,
              backgroundcolor: sceneBgColor,
              zeroline: false
            },
            camera: activeCamera
          }
        };

        const config3D = {
          ...commonConfig,
          modeBarButtonsToRemove: ['lasso2d', 'select2d', 'tableRotation', 'resetCameraLastSave3d'],
          modeBarButtonsToAdd: ['resetCameraDefault3d', 'orbitRotation', 'pan3d']
        };

        Plotly.react('plot-3d', traces3D, layout3D, config3D);
        attachPlot3DCameraListener();
      }

      const xMinTemp = isIP ? cToF(limits.minY) : limits.minY;
      const xMaxTemp = isIP ? cToF(limits.maxY) : limits.maxY;

      /* -------------------------------------------------------------
       * CHART 2: 2D DesignBuilder Style - Family: Eff vs PLR
       * ------------------------------------------------------------- */
      if (appState.viewMode === 'dashboard' || appState.viewMode === 'plr-focus') {
        const isPlrFocus = appState.viewMode === 'plr-focus';
        const traces2DPlr = [];

        const familyColors = isFactorMode
          ? ['#16a34a', '#2563eb', '#dc2626', '#9333ea', '#ca8a04']
          : (isDark 
              ? ['#38bdf8', '#06b6d4', '#10b981', '#f59e0b', '#f43f5e']
              : ['#0284c7', '#0891b2', '#059669', '#d97706', '#e11d48']);

        const lim = limits;
        const dbStep = (lim.maxY - lim.minY) / 4;
        const refTemps = !temperatureDependent ? [] : isFactorMode
          ? [lim.minY, lim.minY + dbStep, lim.minY + 2 * dbStep, lim.minY + 3 * dbStep, lim.maxY]
          : REF_TEMPS_C_FAMILY;

        refTemps.forEach((tRefC, idx) => {
          const yVals = GRID_PLRS.map(p => evaluateChartValue(appState.modelKey, tRefC, p));
          const tDisplay = isIP ? `${cToF(tRefC).toFixed(1)}°F` : `${tRefC.toFixed(2)}°C`;
          const lineName = isFactorMode ? `Y = ${tDisplay}` : `T = ${isIP ? cToF(tRefC).toFixed(0) + '°F' : tRefC.toFixed(0) + '°C'}`;
          traces2DPlr.push({
            type: 'scatter',
            mode: 'lines',
            x: GRID_PLRS,
            y: yVals,
            line: { color: familyColors[idx] || 'rgba(148,163,184,0.5)', width: isPlrFocus ? 2.8 : 2.0, dash: isFactorMode ? 'solid' : 'dashdot', shape: 'linear' },
            name: lineName,
            hovertemplate: isFactorMode
              ? `Curve ${lineName}<br>PLR: %{x:.2f}<br>Adjust Factor (f): %{y:.4f}<extra></extra>`
              : `Ref T = ${tDisplay}<br>PLR: %{x:.2f}<br>Efficiency: %{y:.2f}%<extra></extra>`
          });
        });

        const activeYVals = GRID_PLRS.map(p => evaluateChartValue(appState.modelKey, appState.tempC, p));
        traces2DPlr.push({
          type: 'scatter',
          mode: 'lines',
          x: GRID_PLRS,
          y: activeYVals,
          line: { color: primaryColor, width: isPlrFocus ? 4.5 : 3.5, shape: 'linear' },
          name: compareIllustrative?modeLabel(appState.engine):
            temperatureDependent ? `Active T = ${formatTemperature(appState.tempC)}` : 'Source PLR response (no temperature term)',
          meta: compareIllustrative?{comparisonMode:appState.engine}:undefined,
          hovertemplate: isFactorMode
            ? `Active Temp ${formatTemperature(appState.tempC)}<br>PLR: %{x:.2f}<br>Adjust Factor (f): %{y:.4f}<extra></extra>`
            : `Active Temp ${formatTemperature(appState.tempC)}<br>PLR: %{x:.2f}<br>Efficiency: %{y:.2f}%<extra></extra>`
        });

        // Compare only the selected-temperature slice, within the shared source domain.
        if(compareIllustrative)for(const mode of ['source','reference']) {
          if(mode===appState.engine)continue;
          const label=modeLabel(mode);
          traces2DPlr.push({
            type:'scatter',mode:'lines',x:GRID_PLRS,
            y:GRID_PLRS.map(p=>evaluateChartValue(cfg.id,appState.tempC,p,mode)),
            line:{color:mode==='reference'?emeraldColor:textColor,width:isPlrFocus?3:2.5,dash:mode==='reference'?'dash':'dot'},
            name:label,meta:{comparisonMode:mode},
            hovertemplate:`${label}<br>Inlet: ${formatTemperature(appState.tempC)}<br>Output PLR: %{x:.3f}<br>${isFactorMode?'Factor: %{y:.4f}':'Efficiency: %{y:.3f}% HHV'}<extra></extra>`
          });
        }

        // Crosshair Lines
        traces2DPlr.push({
          type: 'scatter',
          mode: 'lines',
          x: [appState.plr, appState.plr],
          y: [yRangePlr[0], currentChartVal],
          line: { color: redAlertColor, width: isPlrFocus ? 2.2 : 1.8, dash: 'dash' },
          name: `PLR = ${appState.plr.toFixed(2)}`,
          showlegend: false,
          hoverinfo: 'none'
        });

        traces2DPlr.push({
          type: 'scatter',
          mode: 'lines',
          x: [Math.max(.05,limits.minX), appState.plr],
          y: [currentChartVal, currentChartVal],
          line: { color: redAlertColor, width: isPlrFocus ? 2.0 : 1.5, dash: 'dash' },
          name: isFactorMode ? `Adjust Factor = ${currentChartVal.toFixed(4)}` : `Efficiency = ${currentEff.toFixed(1)}%`,
          showlegend: false,
          hoverinfo: 'none'
        });

        traces2DPlr.push({
          type: 'scatter',
          mode: 'markers+text',
          x: [appState.plr],
          y: [currentChartVal],
          text: [formatMetricVal(currentChartVal)],
          textposition: 'top right',
          textfont: { family: "'Google Sans Code', monospace", size: fsScaled(isPlrFocus ? 14 : 12.5), color: redAlertColor, weight: 700 },
          marker: { size: isPlrFocus ? 13 : 10, color: redAlertColor, line: { color: '#ffffff', width: 2 } },
          name: 'Operating Point',
          hovertemplate: isFactorMode
            ? `Operating Point<br>PLR: %{x:.2f}<br>Adjust Factor (f): %{y:.4f}<extra></extra>`
            : `Operating Point<br>PLR: %{x:.2f}<br>Efficiency: %{y:.2f}%<extra></extra>`
        });

        const bottomMarginPlr = Math.round((compareIllustrative?110:isPlrFocus?64:58) * (appState.fontScale || 1.0));
        const legendYOffsetPlr = compareIllustrative?-.23:-.16;

        const baselineShapePlr = isFactorMode
          ? {
              type: 'line',
              x0: 0,
              x1: 1.02,
              y0: 1.000,
              y1: 1.000,
              line: { color: 'rgba(56, 189, 248, 0.5)', width: 1.5, dash: 'dash' }
            }
          : {
              type: 'line',
              x0: 0,
              x1: 1.02,
              y0: 100,
              y1: 100,
              line: { color: 'rgba(244, 63, 94, 0.4)', width: 1.5, dash: 'dot' }
            };

        const layout2DPlr = {
          ...commonLayout,
          uirevision: chartRevKey,
          margin: { l: fsScaled(55), r: fsScaled(20), t: fsScaled(25), b: bottomMarginPlr },
          showlegend: true,
          legend: {
            orientation: 'h',
            y: legendYOffsetPlr,
            yanchor: 'top',
            x: 0.5,
            xanchor: 'center',
            font: { size: fsScaled(9.5), color: mutedColor }
          },
          xaxis: {
            title: {
              text: 'Output Part-Load Ratio (PLR)',
              font: { size: fsScaled(11), color: textColor },
              standoff: Math.round(10 * (appState.fontScale || 1.0))
            },
            color: textColor,
            gridcolor: gridColor,
            showline: true,
            linecolor: axisLineColor,
            zeroline: false,
            range: [Math.max(.05,limits.minX), Math.min(1,limits.maxX)],
            tickfont: { size: fsScaled(10), color: textColor }
          },
          yaxis: {
            title: {
              text: metricAxisTitle,
              font: { size: fsScaled(11), color: textColor }
            },
            color: textColor,
            gridcolor: gridColor,
            showline: true,
            linecolor: axisLineColor,
            zeroline: false,
            range: yRangePlr,
            tickformat: isFactorMode ? '.3f' : undefined,
            tickfont: { size: fsScaled(10), color: textColor }
          },
          shapes: [baselineShapePlr],
          annotations: (appState.modelKey === 'necb_2025_cond_90') ? [{
            xref: 'paper',
            yref: 'paper',
            x: 0.98,
            y: 0.96,
            xanchor: 'right',
            yanchor: 'top',
            text: 'Source calculation / derived fit domain',
            showarrow: false,
            font: { size: fsScaled(10), color: isDark ? '#fbbf24' : '#d97706' },
            bgcolor: isDark ? 'rgba(251, 191, 36, 0.12)' : 'rgba(217, 119, 6, 0.1)',
            bordercolor: isDark ? 'rgba(251, 191, 36, 0.3)' : 'rgba(217, 119, 6, 0.3)',
            borderwidth: 1,
            borderpad: 3
          }] : []
        };

        Plotly.react('plot-2d-plr', traces2DPlr, layout2DPlr, commonConfig);
      }

      /* -------------------------------------------------------------
       * CHART 3: 2D Temperature Reset Style - Family: Eff vs Tin
       * ------------------------------------------------------------- */
      if (appState.viewMode === 'dashboard' || appState.viewMode === 'temp-focus') {
        const isTempFocus = appState.viewMode === 'temp-focus';
        const traces2DTemp = [];

        const activeGridTempsC = GRID_TEMPS_C;
        const activeDisplayTemps = isIP ? activeGridTempsC.map(cToF) : activeGridTempsC;

        const firingLabels = REF_PLRS_FAMILY.map(p => (isFactorMode ? 'Factor' : 'Efficiency') + ' @ output PLR ' + p.toFixed(3));

        const firingColors = isDark
          ? ['#60a5fa', '#38bdf8', '#fbbf24', '#c084fc', '#34d399']
          : ['#2563eb', '#0284c7', '#d97706', '#9333ea', '#059669'];

        REF_PLRS_FAMILY.forEach((pRef, idx) => {
          const yVals = activeGridTempsC.map(t => evaluateChartValue(appState.modelKey, t, pRef));
          traces2DTemp.push({
            type: 'scatter',
            mode: 'lines',
            x: activeDisplayTemps,
            y: yVals,
            line: { 
              color: firingColors[idx] || 'rgba(148,163,184,0.4)', 
              width: isTempFocus ? 3.0 : ((idx === 0 || idx === 2 || idx === 4) ? 2.5 : 1.8), 
              dash: (idx === 0 || idx === 2 || idx === 4) ? 'solid' : 'dashdot', 
              shape: 'linear'
            },
            name: firingLabels[idx],
            hovertemplate: isFactorMode
              ? `${firingLabels[idx]}<br>Water Temp: %{x:.1f} ${unitSymbol}<br>Adjust Factor (f): %{y:.4f}<extra></extra>`
              : `${firingLabels[idx]}<br>Water Temp: %{x:.1f} ${unitSymbol}<br>Efficiency: %{y:.2f}%<extra></extra>`
          });
        });

        const activeTempYVals = activeGridTempsC.map(t => evaluateChartValue(appState.modelKey, t, appState.plr));
        traces2DTemp.push({
          type: 'scatter',
          mode: 'lines',
          x: activeDisplayTemps,
          y: activeTempYVals,
          line: { color: '#f43f5e', width: isTempFocus ? 4.5 : 3.5, shape: 'linear' },
          name: `Active PLR = ${appState.plr.toFixed(2)}`,
          hovertemplate: isFactorMode
            ? `Active PLR ${appState.plr.toFixed(2)}<br>Water Temp: %{x:.1f} ${unitSymbol}<br>Adjust Factor (f): %{y:.4f}<extra></extra>`
            : `Active PLR ${appState.plr.toFixed(2)}<br>Water Temp: %{x:.1f} ${unitSymbol}<br>Efficiency: %{y:.2f}%<extra></extra>`
        });

        // Dew Point Boundary Line
        traces2DTemp.push({
          type: 'scatter',
          mode: 'lines',
          x: [dewPoint, dewPoint],
          y: [yRangeTemp[0], yRangeTemp[1]],
          line: { color: emeraldColor, width: isTempFocus ? 2.5 : 2.0, dash: 'dash' },
          name: !cfg.isCondensing ? `${dewPoint.toFixed(1)}${unitSymbol} Approximate dew point` : `${dewPoint.toFixed(1)}${unitSymbol} Approximate dew point`,
          hoverinfo: 'name'
        });

        // 60°C (140°F) Engineering Safe Advisory Line for Non-Condensing
        if (!cfg.isCondensing) {
          const safeLineTemp = isIP ? 140.0 : 60.0;
          traces2DTemp.push({
            type: 'scatter',
            mode: 'lines',
            x: [safeLineTemp, safeLineTemp],
            y: [yRangeTemp[0], yRangeTemp[1]],
            line: { color: '#f59e0b', width: isTempFocus ? 2.2 : 1.8, dash: 'dot' },
            name: `${safeLineTemp.toFixed(1)}${unitSymbol} Safe Advisory Line`,
            hoverinfo: 'name'
          });
        }

        // Projection Lines
        traces2DTemp.push({
          type: 'scatter',
          mode: 'lines',
          x: [currentDisplayTemp, currentDisplayTemp],
          y: [yRangeTemp[0], currentChartVal],
          line: { color: redAlertColor, width: isTempFocus ? 2.2 : 2.0, dash: 'dash' },
          name: `Inlet Temp = ${currentDisplayTemp.toFixed(1)}${unitSymbol}`,
          showlegend: false,
          hoverinfo: 'none'
        });

        traces2DTemp.push({
          type: 'scatter',
          mode: 'lines',
          x: [xMinTemp, currentDisplayTemp],
          y: [currentChartVal, currentChartVal],
          line: { color: redAlertColor, width: isTempFocus ? 2.0 : 1.8, dash: 'dash' },
          name: isFactorMode ? `Adjust Factor = ${currentChartVal.toFixed(4)}` : `Efficiency = ${currentEff.toFixed(1)}%`,
          showlegend: false,
          hoverinfo: 'none'
        });

        traces2DTemp.push({
          type: 'scatter',
          mode: 'markers+text',
          x: [currentDisplayTemp],
          y: [currentChartVal],
          text: [formatMetricVal(currentChartVal)],
          textposition: 'top right',
          textfont: { family: "'Google Sans Code', monospace", size: fsScaled(isTempFocus ? 14 : 12.5), color: redAlertColor, weight: 700 },
          marker: { size: isTempFocus ? 13 : 11, color: redAlertColor, line: { color: '#ffffff', width: 2 } },
          name: 'Operating Point',
          hovertemplate: isFactorMode
            ? `Operating Point<br>Water Temp: %{x:.1f} ${unitSymbol}<br>Adjust Factor (f): %{y:.4f}<extra></extra>`
            : `Operating Point<br>Water Temp: %{x:.1f} ${unitSymbol}<br>Efficiency: %{y:.2f}%<extra></extra>`
        });

        const bottomMarginTemp = Math.round((isTempFocus ? 76 : 70) * (appState.fontScale || 1.0));
        const legendYOffsetTemp = -0.19;

        const baselineShapeTemp = isFactorMode
          ? [
              {
                type: 'line',
                x0: xMinTemp,
                x1: xMaxTemp,
                y0: 1.000,
                y1: 1.000,
                line: { color: 'rgba(56, 189, 248, 0.5)', width: 1.5, dash: 'dash' }
              }
            ]
          : ((yRangeTemp[1] >= 100) ? [
              {
                type: 'line',
                x0: xMinTemp,
                x1: xMaxTemp,
                y0: 100,
                y1: 100,
                line: { color: 'rgba(244, 63, 94, 0.35)', width: 1.5, dash: 'dot' }
              }
            ] : []);

        const layout2DTemp = {
          ...commonLayout,
          uirevision: chartRevKey,
          margin: { l: fsScaled(55), r: fsScaled(20), t: fsScaled(25), b: bottomMarginTemp },
          showlegend: true,
          legend: {
            orientation: 'h',
            y: legendYOffsetTemp,
            yanchor: 'top',
            x: 0.5,
            xanchor: 'center',
            font: { size: fsScaled(9.5), color: mutedColor }
          },
          xaxis: {
            title: {
              text: `Inlet Water Temperature Tin (${unitSymbol})`,
              font: { size: fsScaled(11), color: textColor },
              standoff: Math.round(10 * (appState.fontScale || 1.0))
            },
            color: textColor,
            gridcolor: gridColor,
            showline: true,
            linecolor: axisLineColor,
            zeroline: false,
            range: [xMinTemp, xMaxTemp],
            tickfont: { size: fsScaled(10), color: textColor }
          },
          yaxis: {
            title: {
              text: metricAxisTitle,
              font: { size: fsScaled(11), color: textColor }
            },
            color: textColor,
            gridcolor: gridColor,
            showline: true,
            linecolor: axisLineColor,
            zeroline: false,
            range: yRangeTemp,
            tickformat: isFactorMode ? '.3f' : undefined,
            tickfont: { size: fsScaled(10), color: textColor }
          },
          shapes: baselineShapeTemp,
          annotations: [
            ...(appState.modelKey === 'necb_2025_cond_90' ? [{
              xref: 'paper',
              yref: 'paper',
              x: 0.98,
              y: 0.96,
              xanchor: 'right',
              yanchor: 'top',
              text: 'Source calculation / derived fit domain',
              showarrow: false,
              font: { size: fsScaled(10), color: isDark ? '#fbbf24' : '#d97706' },
              bgcolor: isDark ? 'rgba(251, 191, 36, 0.12)' : 'rgba(217, 119, 6, 0.1)',
              bordercolor: isDark ? 'rgba(251, 191, 36, 0.3)' : 'rgba(217, 119, 6, 0.3)',
              borderwidth: 1,
              borderpad: 3
            }] : []),
            {
              x: dewPoint,
              y: yRangeTemp[1] - (isFactorMode ? 0.01 : 0.8),
              xref: 'x',
              yref: 'y',
              text: cfg.isCondensing 
                ? `${dewPoint.toFixed(1)}${unitSymbol} Dew Point Cliff` 
                : `${dewPoint.toFixed(1)}${unitSymbol} Dew Point Limit (Hard Bound)`,
              showarrow: true,
              arrowhead: 2,
              ax: -50,
              ay: -22,
              font: { color: emeraldColor, size: fsScaled(10.5) }
            }
          ]
        };

        Plotly.react('plot-2d-temp', traces2DTemp, layout2DTemp, commonConfig);
      }
    }

    /* =========================================================================
     * 7. IDF Objects Code Generation & Export System
     * ========================================================================= */

  /* =========================================================================
   * 7. Documentation & EnergyPlus IDF Modal
   * ========================================================================= */
/** Provenance, native data, explicitly derived fits and EnergyPlus object export. */




function formatIDFCoeff(value) { return Number(value).toString(); }
function escapeHtml(value) {
  return String(value).replace(/[&<>"']/g,c=>({'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;',"'":'&#39;'}[c]));
}
function idfObject(type,fields) {
  return type+',\n'+fields.map(([value,label],i)=>
    '  '+(value??'')+(i===fields.length-1?';':',')+'  !- '+label).join('\n')+'\n';
}

function generateIDFString(modelKey) {
  const cfg=BOILER_DATABASE[modelKey];
  if(!cfg)throw Error('Unknown curve: '+modelKey);
  const curve=getExportCurve(cfg),l=curve.limits,curveName='Efficiency_'+cfg.id;
  let header='! SimBoiler Community: '+cfg.name+'\n! Source: '+cfg.sourceUrl+
    '\n! Source identifier: '+(cfg.sourceBlob||cfg.source)+'\n! Terms: '+cfg.license+
    '\n! x = useful heat output PLR; y = inlet water temperature in deg C.\n'+
    '! Curve inputs are limited to their declared bounds. No full plant is included.\n';
  if(cfg.provenanceStatus)header+='! Provenance limit: '+cfg.provenanceStatus+'\n! Heat-value basis: '+cfg.basisEvidence+'\n';
  if(appState.engine==='reference')header+='! Independent Physical reference is a display calculation; it is not exported as source data.\n';
  if(cfg.isIllustrative)header+='! ILLUSTRATIVE ENGINEERING ESTIMATE; seeded by the published Crest table.\n'+
    '! Not six measured or certified equipment maps; scenario transfer is an assumption.\n'+
    '! HHV efficiency <= 100% is a constraint, not validation. Prefer equipment-specific manufacturer data.\n'+
    '! Dry branch uses the two hottest Crest nodes; sensible and recovery indices are assumed.\n'+
    '! Assumed full-firing anchor: '+cfg.illustrativeAnchor.tempC+' deg C / output PLR '+cfg.illustrativeAnchor.plr+'.\n'+
    '! Fit approximates the estimated model, not separate manufacturer measurements.\n'+
    '! Evidence: '+cfg.evidenceStatus+'\n'+
    '! Validation is at default '+cfg.nomEff*100+'% nominal; custom scenarios need reassessment.\n';
  if(curve.derived) {
    header+='! SOFTWARE-DERIVED APPROXIMATION; not original source coefficients or equipment certification.\n'+
      '! Envelope: PLR '+l.minX+' to '+l.maxX+'; inlet '+l.minY+' to '+l.maxY+' deg C.\n'+
      '! Offset validation: RMSE '+curve.validation.rmsePercentagePoints.toFixed(6)+
      ' percentage points; max '+curve.validation.maxErrorPercentagePoints.toFixed(6)+' percentage points.\n';
    if(cfg.tableFamily)header+='! Source firing fraction r converted using PLR = r * eta(T,r) / eta_ref.\n';
    if(cfg.isNECBFuelCurve)header+='! Source modifier is PLR / F; the source fuel-ratio coefficients are NOT exported as efficiency coefficients.\n';
  }
  if(curve.orderingConstraint)header+='! Default-tier polynomial ordering: min gap '+
    curve.orderingConstraint.minimumGapPercentagePoints+' percentage points; '+
    curve.orderingConstraint.method+' '+curve.orderingConstraint.adjustmentPercentagePoints.toFixed(6)+' pp.\n';
  const nominal=getExportNominalEfficiency(cfg);
  if(Math.abs(nominal-cfg.nomEff)>1e-10)header+='! USER-SCALED nominal efficiency; this is a user scenario, not an upstream rating.\n';
  const coefficientLabels=curve.form==='Cubic'?['Constant','x','x**2','x**3']:
    (curve.form==='Bicubic'?
      ['Constant','x','x**2','y','y**2','x*y','x**3','y**3','x**2*y','x*y**2']:
      ['Constant','x','x**2','y','y**2','x*y']);
  const fields=[ [curveName,'Name'],...curve.coeffs.map((v,i)=>[formatIDFCoeff(v),'Coefficient'+(i+1)+' '+coefficientLabels[i]]),
    [l.minX,'Minimum Value of x'],[l.maxX,'Maximum Value of x']];
  if(curve.form!=='Cubic')fields.push([l.minY,'Minimum Value of y'],[l.maxY,'Maximum Value of y']);
  fields.push([l.minOut,'Minimum Curve Output'],[l.maxOut,'Maximum Curve Output'],
    ['Dimensionless',curve.form==='Cubic'?'Input Unit Type for X':'Input Unit Type for X']);
  if(curve.form!=='Cubic')fields.push(['Temperature','Input Unit Type for Y']);
  fields.push(['Dimensionless','Output Unit Type']);
  // EnergyPlus 25.2 IDD field order. Node names are placeholders for integration.
  const boiler=[
    ['Boiler_'+cfg.id,'Name'],['NaturalGas','Fuel Type'],
    [cfg.nominalPowerW??'autosize','Nominal Capacity {W}'],[formatIDFCoeff(nominal),'Nominal Thermal Efficiency {HHV}'],
    [cfg.temperatureVariable,'Efficiency Curve Temperature Evaluation Variable'],
    [curveName,'Normalized Boiler Efficiency Curve Name'],['autosize','Design Water Flow Rate {m3/s}'],
    [Math.max(.05,l.minX),'Minimum Part Load Ratio'],[Math.min(1,l.maxX),'Maximum Part Load Ratio'],
    [Math.min(1,l.maxX),'Optimum Part Load Ratio'],['Boiler_'+cfg.id+'_Inlet','Boiler Water Inlet Node Name'],
    ['Boiler_'+cfg.id+'_Outlet','Boiler Water Outlet Node Name'],[99,'Water Outlet Upper Temperature Limit {C}'],
    ['LeavingSetpointModulated','Boiler Flow Mode'],[0,'On Cycle Parasitic Electric Load {W}'],
    [1,'Sizing Factor'],['General','End-Use Subcategory'],[0,'Off Cycle Parasitic Fuel Load {W}']];
  return header+'\n'+idfObject('Curve:'+curve.form,fields)+'\n'+idfObject('Boiler:HotWater',boiler);
}

function showToast(message) {
  const el=document.getElementById('app-toast');el.textContent=message;el.classList.add('show');
  setTimeout(()=>el.classList.remove('show'),2400);
}
function coefficientRows(coeffs,form,tempBasis='°C') {
  const terms=form==='Cubic'?['1','PLR','PLR²','PLR³']:
    (form==='Bicubic'?
      ['1','PLR','PLR²',tempBasis==='none'?'unused':'T ('+tempBasis+')',tempBasis==='none'?'unused':'T²',tempBasis==='none'?'unused':'PLR × T','PLR³','T³','PLR² × T','PLR × T²']:
      ['1','PLR','PLR²',
       tempBasis==='none'?'unused':'T ('+tempBasis+')',tempBasis==='none'?'unused':'T²',tempBasis==='none'?'unused':'PLR × T']);
  return coeffs.map((v,i)=>'<tr><td>C'+(i+1)+'</td><td>'+(terms[i]||('C'+(i+1)))+
    '</td><td>'+formatIDFCoeff(v)+'</td><td>'+escapeHtml(form)+'</td></tr>').join('');
}
function renderActiveModelHelp(cfg,curve) {
  const plotted=getPlotLimits(cfg),exported=curve.limits;
  const domain=l=>'Output PLR '+l.minX+'–'+l.maxX+'; inlet '+l.minY.toFixed(3)+'–'+l.maxY.toFixed(3)+'°C';
  const mode=appState.engine==='reference'?'Independent empirical reference':
    appState.engine==='biquad'?'Export polynomial approximation':cfg.isIllustrative?'Crest-seeded illustrative estimate':'Source calculation';
  const rows=[
    ['Current calculation',mode],['Model status',cfg.type],
    ['Default model reference',(cfg.nomEff*100).toFixed(6)+'% HHV'],
    ['Nominal reference in current plot',(getNominalEfficiency(cfg)*100).toFixed(6)+'% HHV'],
    ['Current plot / analysis range',domain(plotted)],['IDF curve range',domain(exported)],
    ['Reference condition',cfg.ratingCondition],
    ['Nominal efficiency sent to IDF',(getExportNominalEfficiency(cfg)*100).toFixed(6)+'% HHV'],
    ['IDF relation','eta = nominal HHV efficiency × Curve:'+curve.form],
    ['CSV','Selected calculation mode; temperatures in °C and useful-output PLR']
  ];
  if(cfg.provenanceStatus)rows.push(['Source evidence limit',cfg.provenanceStatus],['Heat-value basis evidence',cfg.basisEvidence]);
  if(cfg.isIllustrative){
    rows.push(['Estimation scope',cfg.evidenceStatus]);
    if(cfg.comparisonFamily)rows.push(
      ['Load response','Three Crest firing-rate nodes are transformed and interpolated, then converted to output PLR; no additional cycling-loss model.'],
      ['Independent empirical reference','Separate temperature/load assumptions. PLR slice compares both models at the selected temperature and same nominal efficiency; differences do not measure equipment accuracy.'],
      ['Comparison normalization','Illustrative: '+cfg.illustrativeAnchor.tempC.toFixed(6)+'°C at full fuel firing r=1; empirical reference: 26.7°C at output PLR=1. These are model anchors, not common certified ratings.'],
      ['Comparison domain','All three views use the Illustrative plot range. The empirical cycling term below PLR 0.12 is outside this comparison. IDF exports the Illustrative E+ fit; CSV exports the selected calculation.'],
      ['Relative sensible / recovery indices',cfg.illustrativeModel.sensibleTransferIndex.toFixed(6)+' / '+cfg.illustrativeModel.condensingTransferIndex.toFixed(6)],
      ['Model assumptions','Dry recovery ceiling 90% HHV; sensible-index exponent 3. Indices do not identify actual UA or area.'],
      ['High-temperature model output',(cfg.highTemperatureReference.efficiency*100).toFixed(2)+'% HHV at '+cfg.highTemperatureReference.tempC.toFixed(3)+'°C / full fuel firing'],
      ['Family comparison','Default absolute efficiencies: 98 > 96 > 94 > 90 across the checked common domain. User scaling is a separate scenario.']);
  }
  if(cfg.catalogEfficiencyRatio)rows.push(
    ['Manufacturer product summary',(cfg.catalogEfficiencyRatio*100).toFixed(1)+'% high-fire output/input; '+cfg.catalogRatingSource.document+' ('+cfg.catalogRatingSource.edition+')'],
    ['Capacity versus map','Six capacity records share one Crest table; the table reference above is not a certified rating.']);
  if(cfg.isNECBFuelCurve)rows.push(
    ['Source relationship','Fuel ratio F; efficiency modifier p/F. '+(cfg.temperatureBasis==='Fahrenheit'?'F uses inlet °F internally.':'No water-temperature variable.')],
    ['Source efficiency','eta_source = adopted nominal efficiency × p/F; direct calculation, no refitting.'],
    ['E+ fit target','Approximate the source modifier p/F, not the fuel ratio F or the Physical reference.'],
    ['Physical reference','Independent empirical temperature/load model; not derived from NECB or the E+ fit. Differences are model comparisons, not NECB error.'],
    ['Shared operating context','Same inferred temperature/PLR footprint across source, fit and reference; each height uses the selected model.'],
    ['Normative scope','Independent numerical implementation. Plot/fit limits and the inferred system envelope are distinct software assumptions.']);
  if(curve.derived)rows.push(
    ['Offset-grid fit validation','RMSE '+curve.validation.rmsePercentagePoints.toFixed(3)+' pp; maximum '+curve.validation.maxErrorPercentagePoints.toFixed(3)+' pp, at the default nominal efficiency.'],
    ['Error interpretation',cfg.isIllustrative?'Export fit versus the estimated model, not equipment prediction uncertainty. The 1–2 pp sensitivity variations are separate analysis scenarios.':'Agreement with the source calculation, not a new equipment certification.']);
  if(curve.orderingConstraint)rows.push(
    ['Default polynomial constraints','Continuous rectangle check: at least '+curve.orderingConstraint.minimumGapPercentagePoints+' pp between tiers; upper '+curve.orderingConstraint.upperEfficiencyHHV*100+'% HHV.'],
    ['Coefficient adjustment',curve.orderingConstraint.method+'; maximum change from unconstrained OLS '+curve.orderingConstraint.adjustmentPercentagePoints.toFixed(3)+' pp.']);
  document.getElementById('modal-active-model-details').innerHTML=rows.map(([label,value])=>
    '<tr><th scope="row">'+escapeHtml(label)+'</th><td>'+escapeHtml(value)+'</td></tr>').join('');
}

function openDocModal(defaultTab='guide') {
  const cfg=BOILER_DATABASE[appState.modelKey],curve=getExportCurve(cfg);
  renderActiveModelHelp(cfg,curve);
  document.getElementById('modal-title-text').textContent=cfg.name+' — Data, calculations and export';
  document.getElementById('modal-curve-source').innerHTML=escapeHtml(cfg.source)+'<br>'+
    '<a href="'+escapeHtml(cfg.sourceUrl)+'" target="_blank" rel="noopener">Open pinned source</a><br>'+
    escapeHtml(cfg.ratingCondition)+'<br>'+escapeHtml(cfg.description);
  const title=document.getElementById('modal-coeffs-matrix-title-text');
  const body=document.getElementById('modal-coeffs-table-body');
  if(cfg.isIllustrative) {
    title.textContent='ILLUSTRATIVE Crest-seeded transformation; not measured equipment families';
    const parameters={anchorTempC:cfg.illustrativeAnchor.tempC,anchorOutputPLR:cfg.illustrativeAnchor.plr,
      defaultNominalHHV:cfg.nomEff,upperEfficiencyHHV:1,evidence:cfg.evidenceStatus,...cfg.illustrativeModel};
    body.innerHTML=Object.entries(parameters).map(([key,value])=>'<tr><td>'+escapeHtml(key)+
      '</td><td>Project assumption</td><td>'+escapeHtml(value)+'</td><td>Illustration</td></tr>').join('');
  } else if(cfg.tableFamily) {
    title.textContent='LBL source table: HHV efficiency; x = fuel firing fraction; temperature in °C';
    body.innerHTML=CREST_TABLE.temperaturesC.flatMap((t,j)=>CREST_TABLE.firingRates.map((r,i)=>
      '<tr><td>'+t.toFixed(6)+'°C</td><td>Firing '+r+'</td><td>'+
      (CREST_TABLE.efficiencies[i][j]*100).toFixed(6)+'%</td><td>Digitized family data</td></tr>')).join('');
  } else {
    title.textContent=cfg.isIllustrative?'ILLUSTRATIVE model export fit coefficients; not manufacturer measurements':cfg.isNECBFuelCurve?'NECB numerical fuel-ratio coefficients F; '+cfg.temperatureBasis:
      'Published Curve:'+cfg.curveForm+' efficiency modifier coefficients';
    body.innerHTML=coefficientRows(cfg.coeffs,cfg.isNECBFuelCurve||cfg.isIllustrative?'Biquadratic':cfg.curveForm,
      cfg.isNECBFuelCurve?cfg.temperatureBasis:'°C');
  }
  const notice=document.getElementById('modal-necb-notice-box');
  notice.style.display=cfg.derivedFit?'block':'none';
  if(cfg.derivedFit)notice.textContent='IDF exports the software-derived approximation below, over the stated fit domain. '+
    (cfg.isIllustrative?'Fit errors are against the illustrative model at its default nominal efficiency, not measured equipment. ':'Source calculation and fitted export differ. ')+'RMSE '+curve.validation.rmsePercentagePoints.toFixed(3)+
    ' percentage points; maximum error '+curve.validation.maxErrorPercentagePoints.toFixed(3)+
    '. Source: '+cfg.sourceUrl;
  document.getElementById('modal-derived-coeffs-section').style.display=cfg.derivedFit?'block':'none';
  document.getElementById('modal-derived-coeffs-table-body').innerHTML=cfg.derivedFit?
    coefficientRows(curve.coeffs,curve.form):'';
  document.getElementById('modal-idf-code').textContent=generateIDFString(cfg.id);
  document.getElementById('modal-sources-body').innerHTML=Object.values(BOILER_DATABASE).filter(c=>c.catalogVisible!==false).map(c=>
    '<tr><td>'+escapeHtml(c.name)+'</td><td>'+escapeHtml(c.ratingCondition)+'</td><td>'+
    '<a href="'+escapeHtml(c.sourceUrl)+'" target="_blank" rel="noopener">'+escapeHtml(c.source)+'</a></td></tr>').join('');
  switchModalTab(typeof defaultTab==='string'?defaultTab:'guide');
  document.getElementById('doc-modal').classList.add('is-open');
}
function switchModalTab(tabId) {
  document.querySelectorAll('.modal-tab-btn').forEach(b=>b.classList.toggle('is-active',b.dataset.modalTab===tabId));
  document.querySelectorAll('.modal-tab-pane').forEach(p=>p.classList.toggle('is-active',p.id==='pane-'+tabId));
  for(const [id,on] of [['modal-footer-doc-meta',tabId!=='idf'],['modal-footer-idf-meta',tabId==='idf'],
    ['modal-footer-doc-actions',tabId!=='idf'],['modal-footer-idf-actions',tabId==='idf']]) {
    const el=document.getElementById(id);if(el)el.style.display=on?'flex':'none';
  }
  const body=document.querySelector('.modal-body');if(body)body.scrollTop=0;
}
function downloadFile(content,name,mime) {
  const url=URL.createObjectURL(new Blob([content],{type:mime})),a=document.createElement('a');
  a.href=url;a.download=name;document.body.appendChild(a);a.click();a.remove();URL.revokeObjectURL(url);
  showToast('Downloaded '+name);
}
function copyCurveCoefficients() {
  const curve=getExportCurve(BOILER_DATABASE[appState.modelKey]);
  return navigator.clipboard.writeText(curve.coeffs.join('\n')).then(()=>
    showToast('Copied '+curve.coeffs.length+' Curve:'+curve.form+' coefficients'+(curve.derived?' (derived fit)':'')))
    .catch(()=>showToast('Clipboard unavailable; use the IDF download.'));
}

  /* =========================================================================
   * 8. Four-Tier Curve Comparison Modal
   * ========================================================================= */
/**
 * Four-Tier Illustrative Family Comparison Modal View
 * Single-file in-app comparison dashboard (Surfaces, Slices, CSV Export)
 */






let reportData = null;
let engine = 'values'; // 'values' (Estimated model) or 'fitted' (EnergyPlus approximation)
let csvPayload = '';

function computeComparisonData() {
  if (reportData) return reportData;

  const models = Object.values(BOILER_DATABASE)
    .filter(c => c.comparisonFamily === 'condensing_estimates')
    .sort((a, b) => a.nomEff - b.nomEff);

  if (!models.length) return null;

  const limits = models[0].limits;
  const grid = (min, max, n) => Array.from({ length: n }, (_, i) => min + (max - min) * i / (n - 1));
  const temperatures = grid(limits.minY, limits.maxY, 101);
  const plrs = grid(limits.minX, limits.maxX, 61);

  let csv = 'Model,Status,InletTemperature_C,OutputPLR,Efficiency_HHV_Pct\n';
  const colors = ['#c87924', '#8163bf', '#207cba', '#12856c'];

  const curves = models.map((cfg, k) => {
    const values = plrs.map(p => temperatures.map(t => {
      const eta = evaluateIllustrativeFactor(cfg.illustrativeModel, cfg.illustrativeAnchor, t, p, cfg.nomEff, CREST_TABLE) * cfg.nomEff * 100;
      csv += [cfg.id, 'ILLUSTRATIVE engineering estimate', t.toFixed(4), p.toFixed(4), eta.toFixed(6)].join(',') + '\n';
      return Number(eta.toFixed(6));
    }));

    const fitted = plrs.map(p => temperatures.map(t => Number((Math.min(1, Math.max(0,
      evaluatePolynomial('Biquadratic', cfg.coeffs, p, t) * cfg.nomEff)) * 100).toFixed(6))));

    return {
      name: Math.round(cfg.nomEff * 100) + '%',
      color: colors[k],
      values,
      fitted,
      high: cfg.highTemperatureReference ? cfg.highTemperatureReference.efficiency * 100 : cfg.nomEff * 100,
      sensibleIndex: cfg.illustrativeModel ? cfg.illustrativeModel.sensibleTransferIndex : 1,
      condensingIndex: cfg.illustrativeModel ? cfg.illustrativeModel.condensingTransferIndex : 1,
      maxFitError: cfg.derivedFit && cfg.derivedFit.validation ? cfg.derivedFit.validation.maxErrorPercentagePoints : 0
    };
  });

  csvPayload = csv;
  reportData = { temperatures, plrs, curves };
  return reportData;
}

function getThemePalette() {
  const themeStyle = getComputedStyle(document.documentElement);
  const themeColor = name => themeStyle.getPropertyValue(name).trim();
  const palette = {
    surface: themeColor('--bg-surface') || '#0f172a',
    ink: themeColor('--text-primary') || '#f8fafc',
    muted: themeColor('--text-secondary') || '#94a3b8',
    grid: themeColor('--border-color') || 'rgba(255, 255, 255, 0.15)',
    accent: themeColor('--accent-blue') || '#38bdf8',
    tracerPlr: themeColor('--text-primary') || '#f8fafc',
    tracerTemp: themeColor('--accent-rose') || '#f43f5e'
  };
  const axisTheme = {
    gridcolor: palette.grid,
    zerolinecolor: palette.grid,
    linecolor: palette.grid,
    color: palette.ink,
    tickfont: { color: palette.muted }
  };
  const baseLayout = {
    paper_bgcolor: palette.surface,
    plot_bgcolor: palette.surface,
    font: { family: 'system-ui, -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, sans-serif', color: palette.ink },
    margin: { l: 62, r: 24, b: 58, t: 36 },
    legend: { orientation: 'h', x: 0, xanchor: 'left', y: 1.05, yanchor: 'bottom' }
  };
  return { palette, axisTheme, baseLayout };
}

function buildTracerTraces() {
  const data = computeComparisonData();
  if (!data) return [];
  const elPlr = document.getElementById('comp-plr');
  const elTemp = document.getElementById('comp-temp');
  const elTracers = document.getElementById('comp-show-tracers');

  const pi = elPlr ? Number(elPlr.value) : 30;
  const ti = elTemp ? Number(elTemp.value) : 48;
  const visible = elTracers ? elTracers.checked : true;
  const p = data.plrs[pi];
  const t = data.temperatures[ti];
  const { palette } = getThemePalette();

  return data.curves.flatMap(c => {
    const shared = {
      type: 'scatter3d',
      legendgroup: c.name,
      showlegend: false,
      visible,
      hovertemplate: c.name + ' scenario<br>Inlet %{x:.2f}°C<br>Output PLR %{y:.3f}<br>%{z:.3f}% HHV<extra></extra>'
    };
    return [
      {
        ...shared,
        name: c.name + ' · fixed PLR',
        mode: 'lines',
        x: data.temperatures,
        y: data.temperatures.map(() => p),
        z: c[engine][pi],
        line: { color: palette.tracerPlr, width: 8, dash: 'solid' }
      },
      {
        ...shared,
        name: c.name + ' · fixed inlet temp',
        mode: 'lines',
        x: data.plrs.map(() => t),
        y: data.plrs,
        z: c[engine].map(row => row[ti]),
        line: { color: palette.tracerTemp, width: 7, dash: 'dash' }
      },
      {
        ...shared,
        name: c.name + ' · operating point',
        mode: 'markers',
        x: [t],
        y: [p],
        z: [c[engine][pi][ti]],
        marker: { color: palette.tracerPlr, size: 6, line: { color: palette.tracerTemp, width: 2 } }
      }
    ];
  });
}

function renderTracers() {
  if (typeof Plotly === 'undefined') return;
  const target = document.getElementById('comp-family-3d');
  if (!target || !target.data) return;
  const data = computeComparisonData();
  if (!data) return;
  const traces = buildTracerTraces();
  Plotly.restyle('comp-family-3d', {
    x: traces.map(trace => trace.x),
    y: traces.map(trace => trace.y),
    z: traces.map(trace => trace.z),
    visible: traces.map(trace => trace.visible)
  }, traces.map((_, i) => data.curves.length + i));
}

function renderSurfaces() {
  if (typeof Plotly === 'undefined') return;
  const data = computeComparisonData();
  if (!data) return;
  const { palette, axisTheme, baseLayout } = getThemePalette();

  const traces = data.curves.map(c => ({
    type: 'surface',
    x: data.temperatures,
    y: data.plrs,
    z: c[engine],
    name: c.name,
    legendgroup: c.name,
    showlegend: true,
    showscale: false,
    opacity: 0.45,
    colorscale: [[0, c.color], [1, c.color]],
    hovertemplate: c.name + ' scenario<br>Inlet %{x:.2f}°C<br>Output PLR %{y:.3f}<br>%{z:.3f}% HHV<extra></extra>'
  }));

  const config = { responsive: true, displaylogo: false };
  Plotly.react('comp-family-3d', [...traces, ...buildTracerTraces()], {
    ...baseLayout,
    margin: { l: 0, r: 0, b: 10, t: 36 },
    uirevision: 'family-camera',
    scene: {
      bgcolor: palette.surface,
      xaxis: { ...axisTheme, title: 'Inlet water temp (°C)', showbackground: true, backgroundcolor: palette.surface },
      yaxis: { ...axisTheme, title: 'Output PLR', showbackground: true, backgroundcolor: palette.surface },
      zaxis: { ...axisTheme, title: 'Efficiency (% HHV)', range: [82, 100], showbackground: true, backgroundcolor: palette.surface },
      aspectratio: { x: 1.4, y: 1, z: 0.75 },
      camera: { eye: { x: 1.45, y: -1.65, z: 0.95 } }
    }
  }, config);
}

function selectionGuide(value, label, range, color, palette) {
  const elTracers = document.getElementById('comp-show-tracers');
  if (elTracers && !elTracers.checked) return { shapes: [], annotations: [] };
  const fraction = (value - range[0]) / (range[range.length - 1] - range[0]);
  return {
    shapes: [{
      type: 'line', xref: 'x', yref: 'paper', x0: value, x1: value, y0: 0, y1: 1,
      line: { color, width: 2, dash: 'dash' }, layer: 'above'
    }],
    annotations: [{
      xref: 'x', yref: 'paper', x: value, y: 0.98, text: label, showarrow: false,
      xanchor: fraction < 0.15 ? 'left' : fraction > 0.85 ? 'right' : 'center',
      yanchor: 'top',
      xshift: fraction < 0.15 ? 6 : fraction > 0.85 ? -6 : 0,
      bgcolor: palette.surface, bordercolor: color, borderpad: 4,
      font: { color: palette.ink, size: 11 }
    }]
  };
}

function selectionDots(value, efficiencies, label, palette) {
  const data = computeComparisonData();
  const elTracers = document.getElementById('comp-show-tracers');
  const visible = elTracers ? elTracers.checked : true;
  return {
    type: 'scatter',
    mode: 'markers',
    name: 'Selected points',
    showlegend: false,
    visible,
    x: data.curves.map(() => value),
    y: efficiencies,
    text: data.curves.map(c => c.name),
    marker: { color: data.curves.map(c => c.color), size: 8, line: { color: palette.ink, width: 2 } },
    hovertemplate: '%{text} scenario<br>' + label + '<br>%{y:.3f}% HHV<extra></extra>'
  };
}

function renderSlices(update3D = true) {
  if (typeof Plotly === 'undefined') return;
  const data = computeComparisonData();
  if (!data) return;
  if (update3D) renderTracers();

  const elPlr = document.getElementById('comp-plr');
  const elTemp = document.getElementById('comp-temp');
  const pi = elPlr ? Number(elPlr.value) : 30;
  const ti = elTemp ? Number(elTemp.value) : 48;
  const p = data.plrs[pi];
  const t = data.temperatures[ti];

  const elPlrVal = document.getElementById('comp-plr-value');
  const elTempVal = document.getElementById('comp-temp-value');
  if (elPlrVal) elPlrVal.textContent = p.toFixed(2);
  if (elTempVal) elTempVal.textContent = t.toFixed(1) + '°C';

  const titleTemp = document.getElementById('comp-family-temp-title');
  const titlePlr = document.getElementById('comp-family-plr-title');
  if (titleTemp) titleTemp.textContent = 'RWT response · output PLR ' + p.toFixed(2);
  if (titlePlr) titlePlr.textContent = 'Partial-load response · RWT ' + t.toFixed(1) + '°C';

  const { palette, axisTheme, baseLayout } = getThemePalette();
  const config = { responsive: true, displaylogo: false };

  const line = (c, x, y) => ({
    type: 'scatter', mode: 'lines', x, y, name: c.name, line: { color: c.color, width: 2.5 },
    hovertemplate: c.name + '<br>%{x:.3f}<br>%{y:.3f}% HHV<extra></extra>'
  });

  const efficiencies = data.curves.map(c => c[engine][pi][ti]);
  const tempLabel = 'Selected RWT = ' + t.toFixed(1) + '°C';
  const plrLabel = 'Selected PLR = ' + p.toFixed(2);

  Plotly.react('comp-family-plr', [
    ...data.curves.map(c => line(c, data.plrs, c[engine].map(row => row[ti]))),
    selectionDots(p, efficiencies, plrLabel, palette)
  ], {
    ...baseLayout,
    ...selectionGuide(p, plrLabel, data.plrs, palette.tracerPlr, palette),
    xaxis: { ...axisTheme, title: 'Useful-output PLR' },
    yaxis: { ...axisTheme, title: 'Efficiency (% HHV)' }
  }, config);

  Plotly.react('comp-family-temp', [
    ...data.curves.map(c => line(c, data.temperatures, c[engine][pi])),
    selectionDots(t, efficiencies, tempLabel, palette)
  ], {
    ...baseLayout,
    ...selectionGuide(t, tempLabel, data.temperatures, palette.tracerTemp, palette),
    xaxis: { ...axisTheme, title: 'Return water temp (°C)' },
    yaxis: { ...axisTheme, title: 'Efficiency (% HHV)' }
  }, config);

  const elStatus = document.getElementById('comp-status-text');
  if (elStatus) {
    elStatus.textContent = engine === 'values'
      ? 'Estimated model: both high- and low-temperature performance improve across tiers.'
      : 'Polynomial export: tier ordering has an analytic check over the common rectangle; fitting errors refer to estimated model.';
  }
}

function setEngineMode(next) {
  engine = next;
  const btnSrc = document.getElementById('comp-source-mode');
  const btnFit = document.getElementById('comp-fit-mode');
  if (btnSrc) btnSrc.classList.toggle('is-active', next === 'values');
  if (btnFit) btnFit.classList.toggle('is-active', next === 'fitted');
  renderSurfaces();
  renderSlices(false);
}

function populateTable() {
  const data = computeComparisonData();
  if (!data) return;
  const tbody = document.getElementById('comp-table-body');
  if (!tbody || tbody.children.length > 0) return;

  tbody.innerHTML = data.curves.map(c =>
    '<tr><td><strong>' + c.name + '</strong></td>' +
    '<td>' + c.high.toFixed(2) + '%</td>' +
    '<td>' + c.sensibleIndex.toFixed(3) + '</td>' +
    '<td>' + c.condensingIndex.toFixed(3) + '</td>' +
    '<td>' + c.maxFitError.toFixed(3) + '</td></tr>'
  ).join('');
}

function openComparisonModal() {
  const modal = document.getElementById('comparison-modal');
  if (!modal) return;
  computeComparisonData();
  populateTable();
  modal.classList.add('is-open');

  setTimeout(() => {
    renderSurfaces();
    renderSlices(false);
    if (typeof Plotly !== 'undefined' && Plotly.Plots) {
      ['comp-family-3d', 'comp-family-plr', 'comp-family-temp'].forEach(id => {
        const el = document.getElementById(id);
        if (el) Plotly.Plots.resize(el);
      });
    }
  }, 60);
}

function toggleMaximizeComparisonModal() {
  const modal = document.getElementById('comparison-modal');
  if (!modal) return;
  const isMax = modal.classList.toggle('is-maximized');
  const icon = document.getElementById('comp-max-icon');
  if (icon) {
    if (isMax) {
      // Restore icon (two overlapping squares / arrows inward)
      icon.innerHTML = '<rect width="14" height="14" x="7" y="7" rx="2"/><path d="M17 7V5a2 2 0 0 0-2-2H5a2 2 0 0 0-2 2v10a2 2 0 0 0 2 2h2"/><path d="M14 10l7-7"/><path d="M21 7V3h-4"/>';
    } else {
      // Maximize icon
      icon.innerHTML = '<rect width="18" height="18" x="3" y="3" rx="2"/><path d="M15 3h6v6"/><path d="M9 21H3v-6"/><path d="M21 3l-7 7"/><path d="M3 21l7-7"/>';
    }
  }
  const triggerResize = () => {
    if (typeof Plotly !== 'undefined' && Plotly.Plots) {
      ['comp-family-3d', 'comp-family-plr', 'comp-family-temp'].forEach(id => {
        const el = document.getElementById(id);
        if (el) Plotly.Plots.resize(el);
      });
    }
  };
  setTimeout(triggerResize, 60);
  setTimeout(triggerResize, 240);
}

function closeComparisonModal() {
  const modal = document.getElementById('comparison-modal');
  if (modal) {
    modal.classList.remove('is-open');
    modal.classList.remove('is-maximized');
    const icon = document.getElementById('comp-max-icon');
    if (icon) {
      icon.innerHTML = '<rect width="18" height="18" x="3" y="3" rx="2"/><path d="M15 3h6v6"/><path d="M9 21H3v-6"/><path d="M21 3l-7 7"/><path d="M3 21l7-7"/>';
    }
  }
}

function initComparisonModal() {
  const link = document.getElementById('family-comparison-link');
  if (link) {
    link.addEventListener('click', e => {
      if (e && typeof e.preventDefault === 'function') e.preventDefault();
      openComparisonModal();
    });
  }

  const btnMax = document.getElementById('btn-max-comparison-modal');
  if (btnMax) btnMax.addEventListener('click', toggleMaximizeComparisonModal);

  const btnClose = document.getElementById('btn-close-comparison-modal');
  if (btnClose) btnClose.addEventListener('click', closeComparisonModal);

  const btnFooterClose = document.getElementById('btn-footer-close-comp');
  if (btnFooterClose) btnFooterClose.addEventListener('click', closeComparisonModal);

  const modal = document.getElementById('comparison-modal');
  if (modal) {
    modal.addEventListener('click', e => {
      if (e.target === modal) closeComparisonModal();
    });
  }

  document.addEventListener('keydown', e => {
    if (e.key === 'Escape') closeComparisonModal();
  });

  const btnSrc = document.getElementById('comp-source-mode');
  const btnFit = document.getElementById('comp-fit-mode');
  if (btnSrc) btnSrc.addEventListener('click', () => setEngineMode('values'));
  if (btnFit) btnFit.addEventListener('click', () => setEngineMode('fitted'));

  const elPlr = document.getElementById('comp-plr');
  const elTemp = document.getElementById('comp-temp');
  const elTracers = document.getElementById('comp-show-tracers');
  if (elPlr) elPlr.addEventListener('input', () => renderSlices());
  if (elTemp) elTemp.addEventListener('input', () => renderSlices());
  if (elTracers) elTracers.addEventListener('change', () => renderSlices());

  const btnDownload = document.getElementById('comp-download-csv');
  if (btnDownload) {
    btnDownload.addEventListener('click', () => {
      computeComparisonData();
      downloadFile(csvPayload, 'Illustrative_Family_Curves.csv', 'text/csv');
    });
  }
}

  /* =========================================================================
   * 9. Application Bootstrap & Event Handlers
   * ========================================================================= */
/**
 * Boiler Curve Inspector - Main Application Bootstrap & Event Handlers
 */









function initCommunityApp() {
      initComparisonModal();
      // Modal Tabs Switcher
      const modalTabBtns = document.querySelectorAll('.modal-tab-btn');
      modalTabBtns.forEach(btn => {
        btn.addEventListener('click', () => {
          const targetTab = btn.dataset.modalTab;
          switchModalTab(targetTab);
        });
      });

      // Level 1 Category Select
      const sourceCatSelect = document.getElementById('source-category-select');
      if (sourceCatSelect) {
        sourceCatSelect.addEventListener('change', (e) => {
          appState.categoryKey = e.target.value;
          appState.chartRevision = (appState.chartRevision || 0) + 1;
          populateCurveOptions(appState.categoryKey);
          syncNomEffUI(true);
          syncSliderFromState();
          renderPresetDropdowns();
          setViewMode(appState.viewMode);
          const selectedText = sourceCatSelect.options[sourceCatSelect.selectedIndex]?.text || '';
          showToast(`Selected Database: ${selectedText}`);
        });
      }

      const boilerSelect = document.getElementById('boiler-select');
      if (boilerSelect) {
        boilerSelect.addEventListener('change', (e) => {
          appState.modelKey = e.target.value;
          appState.engine='source';
          appState._necbCalloutDismissed = false;
          appState.chartRevision = (appState.chartRevision || 0) + 1;
          syncNomEffUI(true);
          syncSliderFromState();
          renderPresetDropdowns();
          setViewMode(appState.viewMode);
          const cfg = BOILER_DATABASE[appState.modelKey];
          if (cfg) {
            showToast(`Loaded: ${cfg.name}`);
          }
        });
      }

      document.getElementById('capacity-select').addEventListener('change',e=>{
        appState.modelKey=e.target.value;
        appState.chartRevision=(appState.chartRevision||0)+1;
        syncNomEffUI(true);
        renderPresetDropdowns();
        setViewMode(appState.viewMode);
      });

      // Nominal Efficiency Stepper & Input
      const inputNomEff = document.getElementById('input-nom-eff');
      const btnResetNomEff = document.getElementById('btn-reset-nom-eff');

      if (inputNomEff) {
        const handleNomInput = (e, isFinal) => {
          if (appState.plotMetric === 'factor') return;
          const minVal = parseFloat(inputNomEff.min || "50.0");
          const maxVal = parseFloat(inputNomEff.max || (appState.calorificBasis === 'LHV' ? "115.0" : "100.0"));
          let val = parseFloat(e.target.value);
          if (!isNaN(val)) {
            if (val > maxVal) {
              val = maxVal;
              e.target.value = maxVal.toFixed(1);
              showToast(`Efficiency capped at maximum ${maxVal.toFixed(1)}%`);
            }
            if (isFinal && val < minVal) {
              val = minVal;
              e.target.value = minVal.toFixed(1);
            }
            if (val >= minVal && val <= maxVal) {
              appState.customNomEffPct = parseFloat(val.toFixed(1));
              syncNomEffUI(false);
              renderCharts();
            }
          }
        };

        inputNomEff.addEventListener('input', (e) => handleNomInput(e, false));
        inputNomEff.addEventListener('change', (e) => handleNomInput(e, true));
      }

      if (btnResetNomEff) {
        btnResetNomEff.addEventListener('click', () => {
          appState.chartRevision = (appState.chartRevision || 0) + 1;
          syncNomEffUI(true);
          renderCharts();
          showToast('Reset to published reference efficiency.');
        });
      }

      const btnMetricEff = document.getElementById('metric-btn-eff');
      const btnMetricFactor = document.getElementById('metric-btn-factor');

      function switchPlotMetric(newMetric) {
        if (appState.plotMetric === newMetric) return;
        appState.plotMetric = newMetric;
        appState.chartRevision = (appState.chartRevision || 0) + 1;

        const cfg = BOILER_DATABASE[appState.modelKey] || BOILER_DATABASE.os_viessmann_962;
        const isLHVMode = cfg.isEuropeanLHV && appState.calorificBasis === 'LHV';
        const defaultPct = cfg.isEuropeanLHV 
          ? (isLHVMode ? cfg.nomEff * 100 : (cfg.nomEff / 1.11) * 100) 
          : cfg.nomEff * 100;

        if (newMetric === 'factor') {
          showToast('Switched to efficiency modifier mode.');
        } else {
          appState.customNomEffPct = parseFloat(defaultPct.toFixed(1));
          showToast('Switched to [Thermal Efficiency (%)] Mode');
        }

        appState.scale3D = { mode: 'auto', min: null, max: null };
        appState.scalePlr = { mode: 'auto', min: null, max: null };
        appState.scaleTemp = { mode: 'auto', min: null, max: null };

        syncNomEffUI(false);
        renderCharts();
      }

      if (btnMetricEff) btnMetricEff.addEventListener('click', () => switchPlotMetric('eff'));
      if (btnMetricFactor) btnMetricFactor.addEventListener('click', () => switchPlotMetric('factor'));

      const btnNomMinus = document.getElementById('btn-nom-minus');
      const btnNomPlus = document.getElementById('btn-nom-plus');

      if (btnNomMinus) {
        btnNomMinus.addEventListener('click', () => {
          appState.customNomEffPct = parseFloat(Math.max(50.0, appState.customNomEffPct - 0.1).toFixed(1));
          syncNomEffUI(false);
          renderCharts();
        });
      }

      if (btnNomPlus) {
        btnNomPlus.addEventListener('click', () => {
          const maxLimit = appState.calorificBasis === 'LHV' ? 115.0 : 100.0;
          appState.customNomEffPct = parseFloat(Math.min(maxLimit, appState.customNomEffPct + 0.1).toFixed(1));
          syncNomEffUI(false);
          renderCharts();
        });
      }

      // European Calorific Value Basis Toggle (LHV vs HHV)
      const btnBasisHhv = document.getElementById('btn-basis-hhv');
      const btnBasisLhv = document.getElementById('btn-basis-lhv');

      function switchCalorificBasis(newBasis) {
        const cfg = BOILER_DATABASE[appState.modelKey];
        if (!cfg || !cfg.isEuropeanLHV) return;

        if (appState.calorificBasis === newBasis) return;
        appState.calorificBasis = newBasis;
        appState.chartRevision = (appState.chartRevision || 0) + 1;

        if (newBasis === 'HHV') {
          appState.customNomEffPct = parseFloat(((cfg.nomEff / 1.11) * 100).toFixed(1));
          showToast('Switched to [HHV Higher Heating Value] (EnergyPlus / DesignBuilder Compliant ÷1.11)');
        } else {
          appState.customNomEffPct = parseFloat((cfg.nomEff * 100).toFixed(1));
          showToast('Switched to [LHV Lower Heating Value] (European Catalog Nominal >100%)');
        }

        syncNomEffUI(false);
        renderCharts();
      }

      if (btnBasisHhv) btnBasisHhv.addEventListener('click', () => switchCalorificBasis('HHV'));
      if (btnBasisLhv) btnBasisLhv.addEventListener('click', () => switchCalorificBasis('LHV'));

      // Unit Toggle (SI / IP)
      const unitBtnSi = document.getElementById('unit-btn-si');
      const unitBtnIp = document.getElementById('unit-btn-ip');

      function switchUnit(newUnit) {
        if (appState.unit === newUnit) return;
        appState.unit = newUnit;
        appState.chartRevision = (appState.chartRevision || 0) + 1;
        if (newUnit === 'IP') {
          unitBtnSi.classList.remove('is-active');
          unitBtnIp.classList.add('is-active');
        } else {
          unitBtnIp.classList.remove('is-active');
          unitBtnSi.classList.add('is-active');
        }
        syncSliderFromState();
        renderPresetDropdowns();
        renderCharts();
        showToast(`Switched to ${newUnit === 'IP' ? 'Imperial IP (°F)' : 'Metric SI (°C)'} Unit Mode`);
      }

      unitBtnSi.addEventListener('click', () => switchUnit('SI'));
      unitBtnIp.addEventListener('click', () => switchUnit('IP'));

      // Engine Switcher (Saddle vs Polynomial)
      const modeBtnSaddle = document.getElementById('mode-btn-saddle');
      const modeBtnBiquad = document.getElementById('mode-btn-biquad');
      const title3dCard = document.getElementById('title-3d-card');
      const cardDesc3D = document.getElementById('card-desc-3d');

      function switchEngine(engine) {
        const cfg=BOILER_DATABASE[appState.modelKey];
        if(engine==='biquad' && !cfg.derivedFit)return;
        if(engine==='reference' && !cfg.isCondensing)return;
        appState.engine=engine;
        appState.chartRevision=(appState.chartRevision||0)+1;
        syncNomEffUI(false);
        setViewMode(appState.viewMode);
      }
      if(modeBtnSaddle)modeBtnSaddle.addEventListener('click',()=>switchEngine('source'));
      if(modeBtnBiquad)modeBtnBiquad.addEventListener('click',()=>switchEngine('biquad'));
      document.getElementById('mode-btn-reference').addEventListener('click',()=>switchEngine('reference'));

      const card3D = document.getElementById('card-3d');
      const grid2D = document.getElementById('grid-2d');
      const card2DPlr = document.getElementById('card-2d-plr');
      const card2DTemp = document.getElementById('card-2d-temp');
      const wrap3D = document.getElementById('viewport-3d-wrap');
      const wrap2DPlr = document.getElementById('viewport-2d-plr-wrap');
      const wrap2DTemp = document.getElementById('viewport-2d-temp-wrap');
      const viewTabs = document.querySelectorAll('.view-tab[data-view]');

      function setViewMode(view) {
        if (!view) return;
        appState.viewMode = view;
        viewTabs.forEach(t => {
          if (t.dataset.view === view) t.classList.add('is-active');
          else t.classList.remove('is-active');
        });

        const scale = appState.fontScale || 1.0;
        const height2d = Math.round(390 * scale);
        const height2dFocus = Math.round(480 * scale);
        const height3d = Math.round(540 * scale);
        const height3dFocus = Math.round(680 * scale);

        if (view === 'dashboard') {
          if (card3D) card3D.style.display = 'flex';
          if (grid2D) {
            grid2D.style.display = 'grid';
            grid2D.style.gridTemplateColumns = '1fr 1fr';
          }
          if (card2DPlr) card2DPlr.style.display = 'flex';
          if (card2DTemp) card2DTemp.style.display = 'flex';
          if (wrap3D) wrap3D.style.height = `${height3d}px`;
          if (wrap2DPlr) wrap2DPlr.style.height = `${height2d}px`;
          if (wrap2DTemp) wrap2DTemp.style.height = `${height2d}px`;
        } else if (view === '3d-focus') {
          if (card3D) card3D.style.display = 'flex';
          if (grid2D) grid2D.style.display = 'none';
          if (wrap3D) wrap3D.style.height = `${height3dFocus}px`;
        } else if (view === 'plr-focus') {
          if (card3D) card3D.style.display = 'none';
          if (grid2D) {
            grid2D.style.display = 'grid';
            grid2D.style.gridTemplateColumns = '1fr';
          }
          if (card2DPlr) card2DPlr.style.display = 'flex';
          if (card2DTemp) card2DTemp.style.display = 'none';
          if (wrap2DPlr) wrap2DPlr.style.height = `${height2dFocus}px`;
        } else if (view === 'temp-focus') {
          if (card3D) card3D.style.display = 'none';
          if (grid2D) {
            grid2D.style.display = 'grid';
            grid2D.style.gridTemplateColumns = '1fr';
          }
          if (card2DPlr) card2DPlr.style.display = 'none';
          if (card2DTemp) card2DTemp.style.display = 'flex';
          if (wrap2DTemp) wrap2DTemp.style.height = `${height2dFocus}px`;
        }

        renderCharts();
        if (window.Plotly) {
          if (view === 'dashboard') {
            if (document.getElementById('plot-3d')) Plotly.Plots.resize('plot-3d');
            if (document.getElementById('plot-2d-plr')) Plotly.Plots.resize('plot-2d-plr');
            if (document.getElementById('plot-2d-temp')) Plotly.Plots.resize('plot-2d-temp');
          } else if (view === '3d-focus') {
            if (document.getElementById('plot-3d')) Plotly.Plots.resize('plot-3d');
          } else if (view === 'plr-focus') {
            if (document.getElementById('plot-2d-plr')) Plotly.Plots.resize('plot-2d-plr');
          } else if (view === 'temp-focus') {
            if (document.getElementById('plot-2d-temp')) Plotly.Plots.resize('plot-2d-temp');
          }
        }
      }

      viewTabs.forEach(tab => {
        tab.addEventListener('click', () => {
          setViewMode(tab.dataset.view);
        });
      });

      // Temperature Slider
      const sliderTemp = document.getElementById('slider-temp');
      sliderTemp.addEventListener('input', (e) => {
        const val = parseFloat(e.target.value);
        if (appState.unit === 'IP') {
          appState.tempC = fToC(val);
        } else {
          appState.tempC = val;
        }
        renderPresetDropdowns();
        renderCharts();
      });

      // PLR Slider
      const sliderPlr = document.getElementById('slider-plr');
      sliderPlr.addEventListener('input', (e) => {
        appState.plr = parseFloat(e.target.value);
        renderPresetDropdowns();
        renderCharts();
      });

      // Preset Dropdown Listeners
      const selectPresetTemp = document.getElementById('select-preset-temp');
      if (selectPresetTemp) {
        selectPresetTemp.addEventListener('change', (e) => {
          const valC = parseFloat(e.target.value);
          if (!isNaN(valC)) {
            appState.tempC = valC;
            syncSliderFromState();
            renderPresetDropdowns();
            renderCharts();
          }
        });
      }

      const selectPresetPlr = document.getElementById('select-preset-plr');
      if (selectPresetPlr) {
        selectPresetPlr.addEventListener('change', (e) => {
          const valPlr = parseFloat(e.target.value);
          if (!isNaN(valPlr)) {
            appState.plr = valPlr;
            if (sliderPlr) sliderPlr.value = appState.plr.toFixed(2);
            renderPresetDropdowns();
            renderCharts();
          }
        });
      }

      // 3D Overlays Popover Interaction & Layer Toggles
      function updateOverlayLayersBadge() {
        const count = (appState.showCeiling ? 1 : 0) + (appState.showSlices ? 1 : 0) + (appState.showContours ? 1 : 0);
        const badge = document.getElementById('badge-layers-count');
        if (badge) badge.textContent = `${count}/3`;
      }

      const btnToggleOverlays = document.getElementById('btn-toggle-overlays-menu');
      const popoverOverlays = document.getElementById('overlay-menu-popover');
      const overlayWrap = document.getElementById('overlay-dropdown-wrap');

      if (btnToggleOverlays && popoverOverlays) {
        btnToggleOverlays.addEventListener('click', (e) => {
          e.stopPropagation();
          popoverOverlays.classList.toggle('is-open');
        });

        document.addEventListener('click', (e) => {
          if (overlayWrap && !overlayWrap.contains(e.target)) {
            popoverOverlays.classList.remove('is-open');
          }
        });
      }

      // 3D Layer Toggles
      const toggleCeiling = document.getElementById('toggle-ceiling');
      if (toggleCeiling) {
        toggleCeiling.addEventListener('change', (e) => {
          appState.showCeiling = e.target.checked;
          updateOverlayLayersBadge();
          renderCharts();
        });
      }

      const toggleSlices = document.getElementById('toggle-slices');
      if (toggleSlices) {
        toggleSlices.addEventListener('change', (e) => {
          appState.showSlices = e.target.checked;
          updateOverlayLayersBadge();
          renderCharts();
        });
      }

      const toggleContours = document.getElementById('toggle-contours');
      if (toggleContours) {
        toggleContours.addEventListener('change', (e) => {
          appState.showContours = e.target.checked;
          updateOverlayLayersBadge();
          renderCharts();
        });
      }

      // Scale Popovers & Manual Bounds Controls
      function setupScaleControls(chartKey) {
        const stateKey = chartKey === '3d' ? 'scale3D' : (chartKey === 'plr' ? 'scalePlr' : 'scaleTemp');
        const btnToggle = document.getElementById(`btn-set-scale-${chartKey}`);
        const popover = document.getElementById(`popover-scale-${chartKey}`);
        const wrap = document.getElementById(`scale-dropdown-wrap-${chartKey}`);
        const btnAuto = document.getElementById(`btn-scale-auto-${chartKey}`);
        const btnManual = document.getElementById(`btn-scale-manual-${chartKey}`);
        const inputMin = document.getElementById(`input-scale-min-${chartKey}`);
        const inputMax = document.getElementById(`input-scale-max-${chartKey}`);
        const btnApply = document.getElementById(`btn-scale-apply-${chartKey}`);
        const btnReset = document.getElementById(`btn-scale-reset-${chartKey}`);

        if (btnToggle && popover) {
          btnToggle.addEventListener('click', (e) => {
            e.stopPropagation();
            document.querySelectorAll('.scale-menu-popover, .overlay-menu-popover').forEach(p => {
              if (p !== popover) p.classList.remove('is-open');
            });
            popover.classList.toggle('is-open');
          });

          popover.addEventListener('click', (e) => {
            e.stopPropagation();
          });

          document.addEventListener('click', (e) => {
            if (wrap && !wrap.contains(e.target)) {
              popover.classList.remove('is-open');
            }
          });
        }

        if (btnAuto) {
          btnAuto.addEventListener('click', () => {
            appState[stateKey].mode = 'auto';
            renderCharts();
            showToast(`${chartKey.toUpperCase()} Axis Scale set to Auto`);
          });
        }

        if (btnManual) {
          btnManual.addEventListener('click', () => {
            const minVal = parseFloat(inputMin.value);
            const maxVal = parseFloat(inputMax.value);
            if (!isNaN(minVal) && !isNaN(maxVal) && minVal < maxVal) {
              appState[stateKey].mode = 'manual';
              appState[stateKey].min = minVal;
              appState[stateKey].max = maxVal;
              renderCharts();
            } else {
              appState[stateKey].mode = 'manual';
              renderCharts();
            }
          });
        }

        function applyManualScale() {
          const minVal = parseFloat(inputMin.value);
          const maxVal = parseFloat(inputMax.value);
          if (isNaN(minVal) || isNaN(maxVal)) {
            showToast('Please enter valid numeric Min and Max values');
            return;
          }
          if (minVal >= maxVal) {
            showToast('Min value must be strictly less than Max value');
            return;
          }
          appState[stateKey].mode = 'manual';
          appState[stateKey].min = minVal;
          appState[stateKey].max = maxVal;
          renderCharts();
          showToast(`${chartKey.toUpperCase()} Scale set to [${minVal}, ${maxVal}]`);
        }

        if (btnApply) {
          btnApply.addEventListener('click', applyManualScale);
        }

        if (btnReset) {
          btnReset.addEventListener('click', () => {
            appState[stateKey].mode = 'auto';
            appState[stateKey].min = null;
            appState[stateKey].max = null;
            appState.chartRevision = (appState.chartRevision || 0) + 1;
            renderCharts();
            showToast(`${chartKey.toUpperCase()} Scale reset to Auto`);
          });
        }

        if (inputMin && inputMax) {
          [inputMin, inputMax].forEach(inp => {
            inp.addEventListener('keydown', (e) => {
              if (e.key === 'Enter') {
                applyManualScale();
              }
            });
          });
        }
      }

      setupScaleControls('3d');
      setupScaleControls('plr');
      setupScaleControls('temp');

      // 3D Camera Tracking & Reset (attachPlot3DCameraListener is defined globally, next to renderCharts)
      document.getElementById('btn-reset-3d-cam').addEventListener('click', () => {
        appState.currentCamera3D = null;
        Plotly.relayout('plot-3d', {
          'scene.camera': {
            eye: { x: 1.35, y: -1.35, z: 0.65 },
            center: { x: 0, y: 0, z: -0.06 }
          }
        });
        showToast('Reset 3D camera view');
      });

      // 2D Curves Zoom & Pan Reset Buttons
      const btnReset2DPlr = document.getElementById('btn-reset-2d-plr');
      if (btnReset2DPlr) {
        btnReset2DPlr.addEventListener('click', () => {
          appState.scalePlr.mode = 'auto';
          appState.scalePlr.min = null;
          appState.scalePlr.max = null;
          appState.chartRevision = (appState.chartRevision || 0) + 1;
          renderCharts();
          showToast('Reset PLR curve scale to Auto');
        });
      }

      const btnReset2DTemp = document.getElementById('btn-reset-2d-temp');
      if (btnReset2DTemp) {
        btnReset2DTemp.addEventListener('click', () => {
          appState.scaleTemp.mode = 'auto';
          appState.scaleTemp.min = null;
          appState.scaleTemp.max = null;
          appState.chartRevision = (appState.chartRevision || 0) + 1;
          renderCharts();
          showToast('Reset temperature curve scale to Auto');
        });
      }

      // Responsive Chart Auto-Resize on Window Change
      window.addEventListener('resize', () => {
        if (window.Plotly) {
          if (document.getElementById('plot-3d')) Plotly.Plots.resize('plot-3d');
          if (document.getElementById('plot-2d-plr')) Plotly.Plots.resize('plot-2d-plr');
          if (document.getElementById('plot-2d-temp')) Plotly.Plots.resize('plot-2d-temp');
        }
      });

      // Modal Triggers
      const footerBtnLicense = document.getElementById('footer-btn-license');
      if (footerBtnLicense) {
        footerBtnLicense.addEventListener('click', () => openDocModal('license'));
      }
      document.getElementById('btn-info').addEventListener('click', () => openDocModal('guide'));
      document.getElementById('btn-export-idf').addEventListener('click', () => openDocModal('idf'));

      document.getElementById('btn-close-modal').addEventListener('click', () => {
        document.getElementById('doc-modal').classList.remove('is-open');
      });

      const btnFooterGotoIdf = document.getElementById('btn-footer-goto-idf');
      if (btnFooterGotoIdf) {
        btnFooterGotoIdf.addEventListener('click', () => switchModalTab('idf'));
      }

      const btnFooterCloseDoc = document.getElementById('btn-footer-close-doc');
      if (btnFooterCloseDoc) {
        btnFooterCloseDoc.addEventListener('click', () => {
          document.getElementById('doc-modal').classList.remove('is-open');
        });
      }

      const btnFooterCloseIdf = document.getElementById('btn-footer-close-idf');
      if (btnFooterCloseIdf) {
        btnFooterCloseIdf.addEventListener('click', () => {
          document.getElementById('doc-modal').classList.remove('is-open');
        });
      }

      document.getElementById('doc-modal').addEventListener('click', (e) => {
        if (e.target.id === 'doc-modal') {
          document.getElementById('doc-modal').classList.remove('is-open');
        }
      });

      // Copy IDF
      document.getElementById('btn-copy-idf').addEventListener('click', () => {
        const text = document.getElementById('modal-idf-code').textContent;
        navigator.clipboard.writeText(text).then(() => {
          showToast('IDF code successfully copied to clipboard!');
        });
      });

      const btnCopyCoeffsDb = document.getElementById('btn-copy-coeffs-db');
      if (btnCopyCoeffsDb) {
        btnCopyCoeffsDb.addEventListener('click', copyCurveCoefficients);
      }

      const btnCopyCoeffsTab = document.getElementById('btn-copy-coeffs-tab');
      if (btnCopyCoeffsTab) {
        btnCopyCoeffsTab.addEventListener('click', copyCurveCoefficients);
      }

      // Download IDF File
      document.getElementById('btn-download-idf-file').addEventListener('click', () => {
        const text = document.getElementById('modal-idf-code').textContent;
        const cfg = BOILER_DATABASE[appState.modelKey];
        downloadFile(text, `Boiler_Curve_${cfg.id}pct.idf`, 'text/plain');
      });

      // Export the active calculation on its declared analysis domain.
      document.getElementById('btn-download-csv').addEventListener('click',()=>{
        const cfg=BOILER_DATABASE[appState.modelKey],l=getPlotLimits(cfg);
        const esc=v=>'"'+String(v).replace(/"/g,'""')+'"';
        let csv='Model,Mode,Source,InletTemp_C,OutputPLR,Efficiency_HHV_Pct,EfficiencyFactor\n';
        for(let j=0;j<=40;j++)for(let i=0;i<=40;i++) {
          const p=Math.max(.05,l.minX)+(Math.min(1,l.maxX)-Math.max(.05,l.minX))*j/40;
          const t=l.minY+(l.maxY-l.minY)*i/40;
          csv+=[esc(cfg.id),esc(appState.engine),esc(appState.engine==='reference'?'Independent SimBoiler empirical physics reference':(cfg.isIllustrative?'ILLUSTRATIVE project estimate; not measured equipment data; '+cfg.sourceUrl:cfg.sourceUrl)),t,p,
            evaluateEfficiency(cfg.id,t,p),evaluateCurveFactor(cfg,t,p)].join(',')+'\n';
        }
        downloadFile(csv,'Boiler_Data_'+cfg.id+'_'+appState.engine+'.csv','text/csv');
      });
      // Theme Toggle
      document.getElementById('btn-theme-toggle').addEventListener('click', () => {
        const curTheme = document.body.getAttribute('data-theme');
        const nextTheme = curTheme === 'dark' ? 'light' : 'dark';
        document.body.setAttribute('data-theme', nextTheme);
        syncComparisonTheme();
        renderCharts();
      });

      // Font Size Stepper Management (12px to 24px in 2px increments)
      function setBaseFontSize(size, triggerRender = true) {
        let parsed = parseInt(size, 10);
        if (isNaN(parsed)) parsed = 14;
        if (parsed < 12) parsed = 12;
        if (parsed > 24) parsed = 24;
        if (parsed % 2 !== 0) parsed = Math.round(parsed / 2) * 2;

        appState.baseFontSize = parsed;
        appState.fontScale = parsed / 14.0;

        if (typeof document !== 'undefined' && document.documentElement && document.documentElement.style) {
          document.documentElement.style.setProperty('--base-font-size', `${parsed}px`);
          document.documentElement.style.setProperty('--font-scale', (parsed / 14.0).toFixed(4));
        }

        const fontInput = document.getElementById('input-base-fontsize');
        if (fontInput) {
          fontInput.value = parsed;
        }

        try {
          localStorage.setItem('simboiler_base_font_size', parsed.toString());
        } catch (e) {}

        if (triggerRender) {
          setViewMode(appState.viewMode);
        }
      }

      const btnFontMinus = document.getElementById('btn-font-minus');
      const btnFontPlus = document.getElementById('btn-font-plus');
      const btnResetFont = document.getElementById('btn-reset-font');

      if (btnFontMinus) {
        btnFontMinus.addEventListener('click', () => {
          setBaseFontSize((appState.baseFontSize || 14) - 2);
        });
      }

      if (btnFontPlus) {
        btnFontPlus.addEventListener('click', () => {
          setBaseFontSize((appState.baseFontSize || 14) + 2);
        });
      }

      if (btnResetFont) {
        btnResetFont.addEventListener('click', () => {
          setBaseFontSize(14);
        });
      }

      // Restore user-saved base font size
      try {
        const savedFontSize = localStorage.getItem('simboiler_base_font_size');
        if (savedFontSize) {
          setBaseFontSize(parseInt(savedFontSize, 10), false);
        } else {
          setBaseFontSize(14, false);
        }
      } catch (e) {
        setBaseFontSize(14, false);
      }

      const btnCloseCallout = document.getElementById('btn-close-necb-callout');
      if (btnCloseCallout) {
        btnCloseCallout.addEventListener('click', () => {
          appState._necbCalloutDismissed = true;
          const el = document.getElementById('necb-2025-callout');
          if (el) el.style.display = 'none';
        });
      }

      const chkEnv = document.getElementById('toggle-necb-envelope');
      if (chkEnv) {
        chkEnv.addEventListener('change', (e) => {
          appState.showNECBEnvelope = e.target.checked;
          renderCharts();
        });
      }

      // Initial Execution
      populateCurveOptions(appState.categoryKey, appState.modelKey);
      syncNomEffUI(true);
      syncSliderFromState();
      renderPresetDropdowns();
      setViewMode(appState.viewMode);

      function doRenderCommunity() {
        if (typeof window.Plotly === 'undefined') {
          setTimeout(doRenderCommunity, 40);
          return;
        }
        renderCharts();
      }
      doRenderCommunity();
}

if (document.readyState === 'loading') {
  document.addEventListener('DOMContentLoaded', initCommunityApp);
} else {
  initCommunityApp();
}

})();

  </script>
</body>
</html>
